[TITLE]
PROJECT NAME: Progetto completo 
PROJECT DESCRIPTION:  
PROJECT CREATOR:  

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 DERB.16         	373.4580    	0.000000    	                	;
 DERB.13         	374.8830    	0.000000    	                	;
 DERB.20         	374.3240    	0.000000    	                	;
 NODOB3          	353.7620    	0.000000    	                	;
 DERB.8          	355.2070    	0.000000    	                	;
 NODOL           	398.6300    	0.000000    	                	;
 NODOM           	395.2420    	0.000000    	                	;
 NODOH           	401.6690    	0.000000    	                	;
 NODOB1          	390.2290    	0.000000    	                	;
 DERB.18         	390.9310    	0.000000    	                	;
 NODOB           	414.4680    	0           	                	;
 NODOQ           	405.5160    	0.000000    	                	;
 NODOI           	400.0640    	0.000000    	                	;
 NODOV           	402.3880    	0.000000    	                	;
 NODOD           	411.6170    	0.000000    	                	;
 NODOE           	397.1790    	0.000000    	                	;
 DERB.3          	370.4390    	0.000000    	                	;
 DERB.2          	372.3380    	0.000000    	                	;
 DERB.7          	359.5830    	0.000000    	                	;
 NODOO           	392.1830    	0.000000    	                	;
 NODON           	384.9530    	0.000000    	                	;
 B8-1            	356.3610    	0.000000    	                	;
 DERB.1.1        	364.0230    	0.000000    	                	;
 DER2.1          	371.9940    	0.000000    	                	;
 B18-2           	371.4120    	0           	                	;
 DER3.2          	371.1620    	0.000000    	                	;
 B20-3           	370.3470    	0.000000    	                	;
 B45-5           	370.1140    	0.000000    	                	;
 DER5.2          	370.6100    	0.000000    	                	;
 DER5.1          	371.1000    	0.000000    	                	;
 DERB.5          	370.6670    	0.000000    	                	;
 B29-5           	370.9500    	0.000000    	                	;
 B30-5           	371.4310    	0.000000    	                	;
 DER6.2          	373.5590    	0.000000    	                	;
 B91-6           	374.9140    	0.000000    	                	;
 B15-1           	360.6280    	0.000000    	                	;
 B14-1           	360.6310    	0.000000    	                	;
 B13-1           	366.8360    	0.000000    	                	;
 DER3.1          	369.5110    	0.000000    	                	;
 B21-3           	371.1480    	0.000000    	                	;
 DER4.1          	362.7360    	0.000000    	                	;
 B33-4           	362.2310    	0.000000    	                	;
 B31-4           	369.5710    	0.000000    	                	;
 B32-4           	362.5880    	0.000000    	                	;
 B238-20         	379.6290    	0           	                	;
 B239-20         	379.9990    	0.000000    	                	;
 B194-17         	368.5840    	0.000000    	                	;
 B193-17         	368.6660    	0.000000    	                	;
 B65-9           	355.1190    	0.000000    	                	;
 B66-9           	355.0540    	0.000000    	                	;
 B104-10         	370.3030    	0.000000    	                	;
 B105-10         	371.1390    	0.000000    	                	;
 B110-12a        	369.5440    	0.000000    	                	;
 DER12.A.1       	369.1810    	0.000000    	                	;
 B140-12         	361.4600    	0.000000    	                	;
 DER12.2         	362.5360    	0           	                	;
 DER12.1         	366.3440    	0.000000    	                	;
 B142-12         	366.9400    	0.000000    	                	;
 DER16.1         	370.2490    	0.000000    	                	;
 B187-16         	370.5940    	0.000000    	                	;
 DER11.1         	360.3940    	0.000000    	                	;
 B133-11         	360.2240    	0.000000    	                	;
 B122-12a        	379.0180    	0.000000    	                	;
 B123-12a        	379.1870    	0.000000    	                	;
 B219-14         	381.5410    	0.000000    	                	;
 B295-14         	379.3170    	0.000000    	                	;
 B221-14         	387.0030    	0.000000    	                	;
 DER14.1         	387.6370    	0.000000    	                	;
 B127-11         	358.0300    	0.000000    	                	;
 DERB.11         	361.7530    	0.000000    	                	;
 B62-9           	355.1720    	0.000000    	                	;
 B63-9           	355.7640    	0.000000    	                	;
 DER10.2         	368.1090    	0.000000    	                	;
 B102-10         	367.2920    	0.000000    	                	;
 DERB.10         	361.7690    	0.000000    	                	;
 DER10.1         	367.2280    	0.000000    	                	;
 B120-12a        	380.4240    	0.000000    	                	;
 DER12.A.4       	380.6530    	0.000000    	                	;
 B111-12a        	372.0570    	0.000000    	                	;
 DER12.A.2       	372.2210    	0.000000    	                	;
 2A.M'2.163      	401.4360    	0.000000    	                	;
 2A.M'2.162      	396.0100    	0.000000    	                	;
 2A.M1.148       	386.3850    	0.000000    	                	;
 2A.M1.147       	386.8960    	0.000000    	                	;
 2A.H1.115       	402.2440    	0.000000    	                	;
 2A.H1.117       	401.2720    	0.000000    	                	;
 2A.I2.122       	399.8090    	0.000000    	                	;
 2A.I2.123       	396.9590    	0.000000    	                	;
 2A.F1.105       	394.6050    	0.000000    	                	;
 2A.F1.106       	396.4290    	0.000000    	                	;
 2A.F1.099       	395.9220    	0.000000    	                	;
 2A.F1.100       	397.9160    	0.000000    	                	;
 DERP.1          	374.6750    	0           	                	;
 2A.P1.081       	376.0920    	0.000000    	                	;
 2A.P1.068       	383.9670    	0.000000    	                	;
 2A.P1.067       	384.9810    	0.000000    	                	;
 DERO1           	389.9990    	0.000000    	                	;
 2A.O1.051       	390.3900    	0.000000    	                	;
 2A.F1.108       	391.7170    	0.000000    	                	;
 2A.F1.109       	394.8870    	0.000000    	                	;
 2A.S1.023       	378.0970    	0.000000    	                	;
 2A.S1.024       	379.7400    	0.000000    	                	;
 2A.C1.008       	395.2680    	0.000000    	                	;
 2A.C1.013       	394.8340    	0.000000    	                	;
 2A.R1.021       	388.9960    	0.000000    	                	;
 2A.R1.018       	384.5060    	0.000000    	                	;
 NODOU           	373.5370    	0.000000    	                	;
 2A.U2.036       	373.5460    	0.000000    	                	;
 2A.O1.058       	391.5310    	0.000000    	                	;
 B109-12a        	366.0750    	0.000000    	                	;
 DERB12.a        	365.7670    	0.000000    	                	;
 B231-20         	374.9490    	0.000000    	                	;
 B232-20         	373.1910    	0.000000    	                	;
 2A.B1.001       	411.0170    	0.000000    	                	;
 B1-1            	348.3990    	0.000000    	                	;
 B2-1            	346.2830    	0.000000    	                	;
 B128-11         	362.1820    	0.000000    	                	;
 B147-12         	368.0860    	0.000000    	                	;
 B296-12         	367.4770    	0.000000    	                	;
 DERB4           	370.0580    	0.000000    	                	;
 2A.M'2.157      	395.6670    	0.000000    	                	;
 NODOM'          	397.1910    	0.000000    	                	;
 2A.M'2.172      	387.7260    	0           	                	;
 2A.M'2.174      	389.2760    	0.000000    	                	;
 2A.P1.082       	373.9870    	0.000000    	                	;
 2A.P1.080       	374.5060    	0.000000    	                	;
 2A.U3.037       	375.1560    	0.000000    	                	;
 NODOR           	380.1370    	0.000000    	                	;
 2A.R1.014       	380.3190    	0.000000    	                	;
 2A.Q1.004       	385.6840    	0.000000    	                	;
 2A.Q1.003       	399.4180    	0.000000    	                	;
 DERB.19         	389.0090    	0.000000    	                	;
 B284-19         	394.6540    	0.000000    	                	;
 B283-19         	386.3150    	0.000000    	                	;
 DER20.1         	374.9240    	0.000000    	                	;
 B265-20         	375.2850    	0.000000    	                	;
 B248-18         	390.9420    	0.000000    	                	;
 B250-18         	390.5350    	0.000000    	                	;
 B156-13         	377.4260    	0.000000    	                	;
 B155-13         	376.4670    	0.000000    	                	;
 DER14.2         	383.0540    	0           	                	;
 B222-14         	383.7590    	0.000000    	                	;
 B182-16         	365.3520    	0.000000    	                	;
 B181-16         	365.0350    	0.000000    	                	;
 DERM'.1         	380.5540    	0.000000    	                	;
 2A.M'2.182      	380.3450    	0.000000    	                	;
 NODOZ           	403.5200    	0.000000    	                	;
 2A.Z1.468       	403.8970    	0.000000    	                	;
 DERZ.1          	405.0770    	0.000000    	                	;
 2A.Z1.471       	405.0380    	0.000000    	                	;
 2A.Z1.481       	403.3990    	0.000000    	                	;
 2A.V1.462       	401.8800    	0.000000    	                	;
 2A.V1.461       	402.6540    	0.000000    	                	;
 2A.I2.126       	400.0400    	0.000000    	                	;
 2A.I2.125       	399.5010    	0.000000    	                	;
 2A.H2.119       	401.1590    	0.000000    	                	;
 2A.H2.118       	401.5270    	0.000000    	                	;
 2A.H3.120       	399.9360    	0.000000    	                	;
 2A.N1.097       	377.8490    	0.000000    	                	;
 2A.N1.096       	378.7990    	0.000000    	                	;
 2A.N1.086       	379.6030    	0.000000    	                	;
 2A.N1.090       	380.7060    	0.000000    	                	;
 2A.N1.089       	384.8800    	0.000000    	                	;
 2A.N1.088       	384.4650    	0.000000    	                	;
 2A.L1.132       	392.3020    	0.000000    	                	;
 2A.L1.131       	392.8040    	0.000000    	                	;
 DERL.1          	394.7550    	0.000000    	                	;
 2A.L1.129       	394.8810    	0.000000    	                	;
 2A.M1.152       	388.6210    	0.000000    	                	;
 2A.M1.145       	388.9010    	0.000000    	                	;
 2A.M1.146       	388.5200    	0.000000    	                	;
 2A.M1.156       	385.2120    	0.000000    	                	;
 2A.M1.154       	389.0640    	0.000000    	                	;
 2A.F1.114       	387.5070    	0.000000    	                	;
 2A.F1.113       	387.6710    	0.000000    	                	;
 2A.F1.104       	391.7600    	0.000000    	                	;
 2A.F1.101       	395.1650    	0.000000    	                	;
 2A.F1.102       	394.4990    	0.000000    	                	;
 2A.E1.046       	396.1940    	0.000000    	                	;
 2A.O1.061       	379.3730    	0.000000    	                	;
 2A.O1.060       	379.8070    	0.000000    	                	;
 2A.O1.057       	385.1300    	0.000000    	                	;
 2A.O1.056       	385.1090    	0.000000    	                	;
 2A.O1.053       	388.7660    	0.000000    	                	;
 2A.O1.052       	389.1990    	0.000000    	                	;
 2A.D1.043       	389.9580    	0.000000    	                	;
 2A.D1.042       	392.4040    	0.000000    	                	;
 2A.D1.045       	393.8650    	0.000000    	                	;
 2A.D1.044       	394.8000    	0.000000    	                	;
 DERD.1          	395.2920    	0.000000    	                	;
 2A.D1.040       	395.2510    	0.000000    	                	;
 NODOC           	419.2720    	0.000000    	                	;
 2A.C1.007       	418.6340    	0.000000    	                	;
 2A.Q1.005       	395.5870    	0.000000    	                	;
 NODOS           	375.5050    	0.000000    	                	;
 2A.S1.022       	376.5350    	0.000000    	                	;
 NODOT           	373.7380    	0.000000    	                	;
 DERT.1          	373.9420    	0.000000    	                	;
 2A.T2.029       	373.9600    	0.000000    	                	;
 2A.T1.029       	373.3550    	0.000000    	                	;
 2A.T1.028       	373.4970    	0.000000    	                	;
 2A.U1.035       	373.3080    	0.000000    	                	;
 2A.U1.034       	373.3550    	0.000000    	                	;
 DERB.17         	365.6130    	0.000000    	                	;
 B200-17         	365.8820    	0.000000    	                	;
 B197-17         	368.9450    	0.000000    	                	;
 B198-17         	369.4170    	0.000000    	                	;
 2A.M1.135       	392.8010    	0.000000    	                	;
 2A.M1.134       	393.6710    	0.000000    	                	;
 2A.M1.137       	392.5360    	0.000000    	                	;
 2A.M1.138       	393.2610    	0.000000    	                	;
 DER20.2         	380.3110    	0.000000    	                	;
 B268-20         	379.9330    	0.000000    	                	;
 B235-20         	374.5270    	0.000000    	                	;
 B236-20         	377.4760    	0.000000    	                	;
 B276-19         	381.2020    	0.000000    	                	;
 B275-19         	380.0870    	0           	                	;
 B277-19         	384.0850    	0.000000    	                	;
 B278-19         	385.4700    	0.000000    	                	;
 B291-19         	399.4760    	0.000000    	                	;
 B290-19         	396.2870    	0.000000    	                	;
 B240-18         	382.4940    	0.000000    	                	;
 B241-18         	384.1790    	0           	                	;
 B249-18         	389.2410    	0.000000    	                	;
 B258-18         	399.2610    	0.000000    	                	;
 B257-18         	395.1880    	0           	                	;
 DER18.1         	394.8500    	0.000000    	                	;
 B254-18         	396.6010    	0.000000    	                	;
 DERB.15         	363.9410    	0.000000    	                	;
 B170-15         	360.6680    	0.000000    	                	;
 B163-15         	360.9310    	0.000000    	                	;
 B162-15         	360.8550    	0.000000    	                	;
 B171-15         	364.0320    	0.000000    	                	;
 DER16.2         	365.1690    	0.000000    	                	;
 B180-16         	364.9480    	0.000000    	                	;
 B183-16         	365.2920    	0.000000    	                	;
 B188-16         	369.1910    	0.000000    	                	;
 B189-16         	369.6900    	0.000000    	                	;
 B191-16         	373.8060    	0           	                	;
 B230-16         	376.7980    	0.000000    	                	;
 DER16.3         	379.9070    	0.000000    	                	;
 B228-16         	380.0710    	0.000000    	                	;
 B216-14         	383.7070    	0.000000    	                	;
 B217-14         	382.8470    	0.000000    	                	;
 B149-13         	371.2100    	0.000000    	                	;
 B152-13         	373.4110    	0.000000    	                	;
 B151-13         	372.4180    	0.000000    	                	;
 B137-12         	360.0480    	0.000000    	                	;
 B138-12         	360.5930    	0.000000    	                	;
 B125-12a        	382.2280    	0.000000    	                	;
 B124-12a        	381.9860    	0.000000    	                	;
 B121-12a        	380.8020    	0.000000    	                	;
 B112-12a        	372.2210    	0.000000    	                	;
 B89-6           	375.4200    	0.000000    	                	;
 DER6.1          	375.0010    	0.000000    	                	;
 B86-6           	371.6630    	0.000000    	                	;
 B85-6           	370.0830    	0.000000    	                	;
 B93-6           	365.5290    	0.000000    	                	;
 B92-6           	370.5100    	0.000000    	                	;
 B88-6           	368.6230    	0.000000    	                	;
 B87-6           	366.0280    	0.000000    	                	;
 B52BIS-5        	361.9020    	0.000000    	                	;
 B52-5           	361.6690    	0.000000    	                	;
 B49-5           	358.5810    	0.000000    	                	;
 B48-5           	363.8360    	0.000000    	                	;
 B71-9           	350.5660    	0           	                	;
 B70-9           	352.6840    	0.000000    	                	;
 B68-9           	354.4020    	0.000000    	                	;
 B69-9           	351.6920    	0.000000    	                	;
 B61-9           	355.1910    	0.000000    	                	;
 B161-9          	359.5260    	0.000000    	                	;
 B160-9          	358.5510    	0.000000    	                	;
 DERB.9          	355.0820    	0.000000    	                	;
 B64-9           	360.3560    	0.000000    	                	;
 B60-8           	355.5820    	0.000000    	                	;
 B75-7           	356.1450    	0.000000    	                	;
 B81-7           	375.4610    	0           	                	;
 B82-7           	375.3670    	0.000000    	                	;
 B97-10          	368.3100    	0.000000    	                	;
 B98-10          	366.4510    	0.000000    	                	;
 B99-10          	365.8470    	0.000000    	                	;
 B100-10         	365.7290    	0.000000    	                	;
 B9-1            	368.7000    	0.000000    	                	;
 B7-1            	359.7440    	0.000000    	                	;
 DERB.1.2        	362.0110    	0.000000    	                	;
 B6-1            	355.7380    	0.000000    	                	;
 B5-1            	350.1100    	0.000000    	                	;
 B4-1            	344.9990    	0.000000    	                	;
 B3-1            	346.5780    	0.000000    	                	;
 B11-1           	359.7230    	0.000000    	                	;
 B12-1           	355.6720    	0.000000    	                	;
 DER2.2          	370.7480    	0.000000    	                	;
 B17-2           	364.3830    	0.000000    	                	;
 B16-2           	351.1300    	0.000000    	                	;
 B22-3           	367.9080    	0           	                	;
 B23-3           	366.2290    	0.000000    	                	;
 B24-3           	364.3140    	0.000000    	                	;
 B25-3           	370.4470    	0.000000    	                	;
 B28-3           	370.7590    	0.000000    	                	;
 B27-3           	370.9160    	0.000000    	                	;
 B19-3           	370.2120    	0           	                	;
 B38-4           	344.8480    	0.000000    	                	;
 B34-4           	362.4560    	0.000000    	                	;
 B35-4           	362.1880    	0           	                	;
 B44-5           	369.0920    	0.000000    	                	;
 B43-5           	364.2900    	0.000000    	                	;
 B42-5           	357.4720    	0.000000    	                	;
 B46-5           	370.4810    	0           	                	;
 DER5.3          	368.6650    	0.000000    	                	;
 B50-5           	364.4940    	0.000000    	                	;
 B51-5           	361.0540    	0.000000    	                	;
 B47-5           	367.3600    	0.000000    	                	;
 DERB.6          	370.3330    	0.000000    	                	;
 B84-6           	367.2380    	0.000000    	                	;
 B83-6           	372.3770    	0.000000    	                	;
 B90-6           	373.5500    	0.000000    	                	;
 B74-7           	354.3640    	0           	                	;
 B73-7           	353.3270    	0.000000    	                	;
 B72-7           	353.2770    	0.000000    	                	;
 B76-7           	367.1010    	0.000000    	                	;
 DER7.2          	369.4300    	0.000000    	                	;
 B80-7           	371.7460    	0.000000    	                	;
 B77-7           	369.7660    	0.000000    	                	;
 B78-7           	369.5840    	0.000000    	                	;
 B79-7           	371.8920    	0.000000    	                	;
 B297-7          	373.1430    	0.000000    	                	;
 B59-8           	355.5040    	0.000000    	                	;
 B58-8           	352.5170    	0.000000    	                	;
 B57-8           	352.9730    	0.000000    	                	;
 B56-8           	355.2430    	0.000000    	                	;
 B55-8           	355.4330    	0.000000    	                	;
 B54-8           	353.6680    	0.000000    	                	;
 B53-8           	349.7570    	0.000000    	                	;
 B67-9           	354.3980    	0.000000    	                	;
 DER9.3          	360.5570    	0.000000    	                	;
 B159-9          	356.4920    	0.000000    	                	;
 B298-9          	357.9600    	0.000000    	                	;
 B157-9          	360.4620    	0.000000    	                	;
 B158-9          	360.3110    	0.000000    	                	;
 B96-10          	365.4400    	0.000000    	                	;
 B95-10          	364.0640    	0.000000    	                	;
 B94-10          	361.4360    	0.000000    	                	;
 B103-10         	370.0010    	0           	                	;
 B106-10         	370.5640    	0.000000    	                	;
 B107-10         	372.2030    	0.000000    	                	;
 B101-10         	365.1200    	0           	                	;
 B108-10         	373.2520    	0.000000    	                	;
 B129-11         	364.5920    	0.000000    	                	;
 B130-11         	365.1470    	0.000000    	                	;
 B136-11         	364.4340    	0.000000    	                	;
 B135-11         	361.7170    	0.000000    	                	;
 B132-11         	360.2130    	0.000000    	                	;
 B131-11         	360.0770    	0.000000    	                	;
 DERB.12         	369.9100    	0.000000    	                	;
 B146-12         	366.3790    	0.000000    	                	;
 B145-12         	365.7260    	0.000000    	                	;
 B144-12         	365.3530    	0.000000    	                	;
 B143-12         	366.3600    	0.000000    	                	;
 B139-12         	361.3280    	0.000000    	                	;
 B141-12         	363.9660    	0.000000    	                	;
 B113-12a        	372.8180    	0.000000    	                	;
 B114-12a        	370.4150    	0.000000    	                	;
 DER12.A.3       	374.0380    	0.000000    	                	;
 B116-12a        	374.2090    	0.000000    	                	;
 B115-12a        	374.6070    	0.000000    	                	;
 B117-12a        	374.3460    	0.000000    	                	;
 B118-12a        	376.5650    	0.000000    	                	;
 B119-12a        	379.5830    	0.000000    	                	;
 B153-13         	374.9070    	0.000000    	                	;
 B152'-13        	374.1390    	0.000000    	                	;
 B154-13         	374.9830    	0.000000    	                	;
 B150-13         	371.1050    	0.000000    	                	;
 B148-13         	370.0590    	0.000000    	                	;
 DERB14          	394.9990    	0.000000    	                	;
 B223-14         	384.2960    	0.000000    	                	;
 B224-14         	384.9250    	0.000000    	                	;
 B220-14         	382.5470    	0           	                	;
 B218-14         	381.3250    	0.000000    	                	;
 B172-15         	365.2150    	0.000000    	                	;
 B173-15         	365.1420    	0.000000    	                	;
 B174-15         	365.1450    	0.000000    	                	;
 B175-15         	367.0220    	0.000000    	                	;
 B176-15         	368.0350    	0.000000    	                	;
 B177-15         	369.0390    	0.000000    	                	;
 B178-15         	369.1610    	0.000000    	                	;
 DER15.1         	360.2760    	0.000000    	                	;
 B164-15         	360.4040    	0.000000    	                	;
 B166-15         	361.5480    	0.000000    	                	;
 B167-15         	367.1220    	0.000000    	                	;
 B168-15         	365.0420    	0.000000    	                	;
 B169-15         	366.4140    	0.000000    	                	;
 B192-16         	373.9120    	0.000000    	                	;
 B229-16         	379.1620    	0.000000    	                	;
 B225-16         	383.2310    	0.000000    	                	;
 B227-16         	380.2430    	0.000000    	                	;
 B226-16         	381.6360    	0.000000    	                	;
 B190-16         	372.8770    	0.000000    	                	;
 B186-16         	367.0710    	0           	                	;
 B179-16         	365.0790    	0.000000    	                	;
 B184-16         	365.6310    	0.000000    	                	;
 B185-16         	366.5170    	0.000000    	                	;
 B195-17         	368.0930    	0.000000    	                	;
 B196-17         	368.2180    	0.000000    	                	;
 B199-17         	369.8960    	0.000000    	                	;
 B285-19         	395.0800    	0.000000    	                	;
 B286-19         	398.5050    	0.000000    	                	;
 B287-19         	398.7480    	0.000000    	                	;
 B288-19         	399.2100    	0.000000    	                	;
 B292-19         	399.4280    	0.000000    	                	;
 B289-19         	391.8370    	0.000000    	                	;
 B282-19         	385.0980    	0.000000    	                	;
 B281-19         	384.3590    	0.000000    	                	;
 B280-19         	384.1750    	0.000000    	                	;
 B279-19         	386.3540    	0.000000    	                	;
 B274-19         	380.3880    	0.000000    	                	;
 B273-19         	379.5890    	0.000000    	                	;
 B272-19         	377.8630    	0.000000    	                	;
 B237-20         	379.6780    	0.000000    	                	;
 B264-20         	374.8640    	0.000000    	                	;
 B263-20         	373.5920    	0.000000    	                	;
 B262-20         	372.1890    	0.000000    	                	;
 B261-20         	371.3030    	0.000000    	                	;
 B260-20         	371.0870    	0.000000    	                	;
 B259-20         	370.8550    	0.000000    	                	;
 B266-20         	377.2590    	0.000000    	                	;
 B267-20         	379.4800    	0.000000    	                	;
 B270-20         	381.1200    	0.000000    	                	;
 B271-20         	383.6310    	0.000000    	                	;
 B234-20         	373.1710    	0.000000    	                	;
 B233-20         	373.2350    	0.000000    	                	;
 2A.Q1.002       	406.3490    	0.000000    	                	;
 2A.Q1.006       	391.9260    	0.000000    	                	;
 2A.C1.009       	394.3900    	0.000000    	                	;
 2A.C1.010       	395.2170    	0.000000    	                	;
 2A.C1.011       	395.9640    	0.000000    	                	;
 2A.C1.012       	396.2220    	0.000000    	                	;
 2A.R1.015       	381.0280    	0           	                	;
 2A.R1.016       	382.4280    	0.000000    	                	;
 2A.R1.017       	382.8700    	0.000000    	                	;
 2A.R1.019       	386.1560    	0.000000    	                	;
 2A.R1.020       	387.2440    	0.000000    	                	;
 2A.S1.025       	378.7780    	0.000000    	                	;
 2A.S1.026       	380.1120    	0.000000    	                	;
 2A.T2.031       	375.5290    	0.000000    	                	;
 2A.T2.030       	374.2830    	0.000000    	                	;
 2A.T2.032       	375.9650    	0.000000    	                	;
 2A.T2.033       	378.3830    	0.000000    	                	;
 2A.T1.027       	373.6190    	0.000000    	                	;
 2A.D1.038       	405.6680    	0.000000    	                	;
 2A.D1.039       	400.0060    	0.000000    	                	;
 2A.D1.041       	395.1430    	0.000000    	                	;
 2A.E1.047       	394.8220    	0.000000    	                	;
 2A.E1.048       	393.8080    	0.000000    	                	;
 2A.O1.049       	391.1550    	0.000000    	                	;
 2A.O1.050       	389.6300    	0.000000    	                	;
 2A.O1.054       	385.8580    	0.000000    	                	;
 2A.O1.059       	380.1900    	0.000000    	                	;
 2A.O1.062       	379.0530    	0.000000    	                	;
 2A.O1.055       	385.7360    	0.000000    	                	;
 2A.P1.069       	383.1850    	0.000000    	                	;
 2A.P1.070       	382.7030    	0.000000    	                	;
 2A.P1.071       	381.3690    	0.000000    	                	;
 2A.P1.072       	380.8760    	0.000000    	                	;
 2A.P1.073       	380.2210    	0.000000    	                	;
 2A.P1.074       	379.9780    	0.000000    	                	;
 2A.P1.075       	379.2580    	0.000000    	                	;
 2A.P1.076       	378.9350    	0.000000    	                	;
 2A.P1.079       	375.0000    	0.000000    	                	;
 2A.P1.078       	378.3430    	0.000000    	                	;
 2A.N1.083       	384.6060    	0.000000    	                	;
 2A.N1.084       	384.7360    	0.000000    	                	;
 2A.N1.085       	383.0500    	0.000000    	                	;
 2A.N1.092       	375.1130    	0           	                	;
 2A.N1.093       	375.0000    	0.000000    	                	;
 2A.N1.094       	376.4070    	0.000000    	                	;
 2A.N1.095       	377.8210    	0.000000    	                	;
 2A.N1.091       	380.6520    	0.000000    	                	;
 2A.N1.087       	382.3580    	0           	                	;
 2A.F1.098       	398.3850    	0.000000    	                	;
 NODOF           	398.9820    	0.000000    	                	;
 2A.F1.107       	393.3580    	0.000000    	                	;
 2A.F1.110       	390.2870    	0.000000    	                	;
 2A.F1.111       	388.2760    	0.000000    	                	;
 2A.F1.112       	387.8490    	0.000000    	                	;
 2A.F1.103       	393.7700    	0.000000    	                	;
 2A.H1.116       	405.0000    	0.000000    	                	;
 2A.I2.124       	399.5960    	0.000000    	                	;
 2A.V1.460       	403.6330    	0.000000    	                	;
 2A.V1.463       	402.2870    	0.000000    	                	;
 2A.V1.464       	402.5440    	0.000000    	                	;
 2A.V1.465       	402.7860    	0.000000    	                	;
 2A.V1.466       	403.1650    	0.000000    	                	;
 2A.V1.467       	405.5500    	0.000000    	                	;
 2A.Z1.480       	404.4220    	0.000000    	                	;
 2A.Z1.479       	403.9520    	0.000000    	                	;
 2A.Z1.478       	400.3050    	0.000000    	                	;
 2A.Z1.477       	400.3290    	0.000000    	                	;
 2A.Z1.476       	399.5060    	0.000000    	                	;
 2A.Z1.469       	404.5950    	0.000000    	                	;
 2A.Z1.470       	405.0000    	0.000000    	                	;
 2A.Z1.472       	405.0010    	0.000000    	                	;
 2A.Z1.473       	404.9990    	0.000000    	                	;
 2A.Z1.474       	405.1500    	0.000000    	                	;
 2A.Z1.475       	406.0290    	0.000000    	                	;
 2A.L1.128       	395.4850    	0.000000    	                	;
 2A.L1.127       	398.2120    	0.000000    	                	;
 2A.L1.130       	393.4920    	0.000000    	                	;
 DERM.1          	394.8410    	0.000000    	                	;
 2A.M1.133       	394.7850    	0.000000    	                	;
 2A.M1.136       	394.0100    	0.000000    	                	;
 2A.M1.139       	394.5590    	0.000000    	                	;
 2A.M1.140       	390.7570    	0.000000    	                	;
 2A.M1.141       	390.4250    	0.000000    	                	;
 2A.M1.142       	390.3870    	0.000000    	                	;
 2A.M1.143       	390.1480    	0.000000    	                	;
 2A.M1.144       	389.5680    	0           	                	;
 2A.M1.149       	387.4010    	0.000000    	                	;
 2A.M1.150       	386.7950    	0.000000    	                	;
 2A.M1.151       	387.3800    	0.000000    	                	;
 2A.M1.153       	390.0970    	0.000000    	                	;
 2A.M'2.158      	401.3460    	0.000000    	                	;
 2A.M'2.159      	403.3560    	0.000000    	                	;
 2A.M'2.160      	395.1440    	0.000000    	                	;
 2A.M'2.161      	391.9970    	0.000000    	                	;
 2A.M'2.164      	395.7010    	0.000000    	                	;
 2A.M'2.165      	396.8660    	0.000000    	                	;
 2A.M'2.166      	403.5730    	0.000000    	                	;
 2A.M'2.167      	391.7590    	0.000000    	                	;
 2A.M'2.168      	388.4170    	0.000000    	                	;
 2A.M'2.169      	384.1080    	0.000000    	                	;
 2A.M'2.170      	385.5380    	0.000000    	                	;
 2A.M'2.171      	387.3980    	0.000000    	                	;
 2A.M'2.176      	384.3990    	0.000000    	                	;
 2A.M'2.175      	389.0820    	0.000000    	                	;
 2A.M'2.177      	384.6100    	0.000000    	                	;
 2A.M'2.178      	385.1170    	0.000000    	                	;
 2A.M'2.179      	385.2050    	0.000000    	                	;
 2A.M'2.180      	384.1920    	0.000000    	                	;
 2A.M'2.181      	380.9430    	0.000000    	                	;
 2A.M'2.183      	380.3420    	0.000000    	                	;
 2A.M'2.184      	380.0580    	0.000000    	                	;
 2A.M'2.185      	377.8330    	0.000000    	                	;
 DERB.1          	369.1910    	0.000000    	                	;
 DERA            	400.3830    	0.000000    	                	;
 B269-20         	380.2200    	0.000000    	                	;
 2A.P1.066       	385.3170    	0.000000    	                	;
 B10-2           	369.3350    	0.000000    	                	;
 B26-3           	371.7930    	0.000000    	                	;
 B134-11         	361.1020    	0.000000    	                	;
 B165-15         	358.8440    	0.000000    	                	;
 2A.P1.077       	378.5550    	0.000000    	                	;
 2A.P1.065       	386.7240    	0.000000    	                	;
 B246-18         	390.0840    	0.000000    	                	;
 B245-18         	388.3420    	0.000000    	                	;
 B244-18         	384.8780    	0.000000    	                	;
 B243-18         	383.5110    	0.000000    	                	;
 B242-18         	382.8570    	0.000000    	                	;
 B255-18         	393.4190    	0.000000    	                	;
 B256-18         	395.5050    	0.000000    	                	;
 B253-18         	398.6180    	0.000000    	                	;
 B252-18         	396.9180    	0.000000    	                	;
 B251-18         	395.5960    	0.000000    	                	;
 B247-18         	390.9350    	0.000000    	                	;
 B293-19         	400.1090    	0.000000    	                	;
 B294-19         	401.2020    	0.000000    	                	;
 2A.O1.063       	379.4380    	0.000000    	                	;
 NODOP           	387.2710    	0.000000    	                	;
 B37-4           	344.5800    	0           	                	;
 B36-4           	344.3780    	0.000000    	                	;
 B40-4           	345.0750    	0           	                	;
 B41-4           	347.8670    	0           	                	;
 B39-4           	344.7930    	0.000000    	                	;
 2A.I1.121       	400.6400    	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 VASCA_GRANDE    	450         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 P7              	DERB.16         	DERB.13         	177.6220    	290.8000    	0.0200      	0.0000      	Open  	;
 B233-20         	DERB.20         	DERB.16         	474.1070    	152.0000    	0.0200      	0.0000      	Open  	;
 P9              	NODOB3          	DERB.8          	133.1170    	152.0000    	0.0200      	0.0000      	Open  	;
 P11             	NODOL           	NODOM           	451.3480    	184.6000    	0.0200      	0.0000      	Open  	;
 P12             	NODOH           	NODOL           	165.4590    	230.8000    	0.0200      	0.0000      	Open  	;
 P13             	NODOB1          	DERB.18         	234.6430    	152.0000    	0.0200      	0.0000      	Open  	;
 P14             	NODOB           	NODOQ           	179.8930    	184.6000    	0.0200      	0.0000      	Open  	;
 P15             	NODOI           	NODOV           	127.3130    	184.6000    	0.0200      	0.0000      	Open  	;
 P16             	NODOD           	NODOE           	433.8940    	230.8000    	0.0200      	0.0000      	Open  	;
 P20             	DERB.3          	DERB.2          	154.1780    	152.0000    	0.0200      	0.0000      	Open  	;
 P21             	NODOB3          	DERB.7          	252.2770    	184.6000    	0.0200      	0.0000      	Open  	;
 P22             	NODOE           	NODOO           	224.1390    	230.8000    	0.0200      	0.0000      	Open  	;
 P23             	NODOL           	NODON           	716.6360    	184.6000    	0.0200      	0.0000      	Open  	;
 P24             	B8-1            	DERB.1.1        	101.6190    	101.6000    	0.0200      	0.0000      	Open  	;
 P25             	DER2.1          	B18-2           	24.0500     	101.6000    	0.0200      	0.0000      	Open  	;
 P26             	DER3.2          	B20-3           	44.1710     	101.6000    	0.0200      	0.0000      	Open  	;
 P27             	B45-5           	DER5.2          	43.8430     	101.6000    	0.0200      	0.0000      	Open  	;
 P28             	DER5.1          	DERB.5          	71.8910     	101.6000    	0.0200      	0.0000      	Open  	;
 P29             	DER5.1          	B29-5           	31.2870     	101.6000    	0.0200      	0.0000      	Open  	;
 P30             	DER5.1          	B30-5           	102.2940    	101.6000    	0.0200      	0.0000      	Open  	;
 P31             	DER6.2          	B91-6           	85.3390     	101.6000    	0.0200      	0.0000      	Open  	;
 P77             	B15-1           	B14-1           	66.8780     	101.6000    	0.0200      	0.0000      	Open  	;
 P78             	B14-1           	B13-1           	107.3240    	101.6000    	0.0200      	0.0000      	Open  	;
 P79             	DERB.2          	DER2.1          	62.0480     	101.6000    	0.0200      	0.0000      	Open  	;
 P80             	DERB.3          	DER3.1          	76.4880     	101.6000    	0.0200      	0.0000      	Open  	;
 P81             	DER3.1          	B21-3           	86.4710     	101.6000    	0.0200      	0.0000      	Open  	;
 P82             	DER4.1          	B33-4           	25.9100     	101.6000    	0.0200      	0.0000      	Open  	;
 P83             	B31-4           	B32-4           	56.1000     	101.6000    	0.0200      	0.0000      	Open  	;
 P84             	B238-20         	B239-20         	46.0790     	101.6000    	0.0200      	0.0000      	Open  	;
 P85             	B194-17         	B193-17         	67.0880     	101.6000    	0.0200      	0.0000      	Open  	;
 P86             	B65-9           	B66-9           	53.2450     	101.6000    	0.0200      	0.0000      	Open  	;
 P87             	B104-10         	B105-10         	72.0480     	101.6000    	0.0200      	0.0000      	Open  	;
 P88             	B110-12a        	DER12.A.1       	39.6790     	101.6000    	0.0200      	0.0000      	Open  	;
 P89             	B140-12         	DER12.2         	56.1570     	101.6000    	0.0200      	0.0000      	Open  	;
 P90             	DER12.1         	B142-12         	38.9700     	101.6000    	0.0200      	0.0000      	Open  	;
 P91             	DER16.1         	B187-16         	38.9430     	101.6000    	0.0200      	0.0000      	Open  	;
 P92             	DER11.1         	B133-11         	53.5950     	101.6000    	0.0200      	0.0000      	Open  	;
 P93             	B122-12a        	B123-12a        	54.6110     	101.6000    	0.0200      	0.0000      	Open  	;
 P94             	B219-14         	B295-14         	106.7790    	101.6000    	0.0200      	0.0000      	Open  	;
 P95             	B221-14         	DER14.1         	50.4500     	101.6000    	0.0200      	0.0000      	Open  	;
 P96             	B127-11         	DERB.11         	222.0530    	101.6000    	0.0200      	0.0000      	Open  	;
 P97             	B62-9           	B63-9           	57.7060     	101.6000    	0.0200      	0.0000      	Open  	;
 P98             	DER10.2         	B102-10         	56.2320     	101.6000    	0.0200      	0.0000      	Open  	;
 P99             	DERB.10         	DER10.1         	230.8190    	147.6000    	0.0200      	0.0000      	Open  	;
 P100            	B120-12a        	DER12.A.4       	52.4350     	101.6000    	0.0200      	0.0000      	Open  	;
 P101            	B111-12a        	DER12.A.2       	90.5400     	101.6000    	0.0200      	0.0000      	Open  	;
 P102            	2A.M'2.163      	2A.M'2.162      	49.2530     	101.6000    	0.0200      	0.0000      	Open  	;
 P103            	2A.M1.148       	2A.M1.147       	31.6590     	101.6000    	0.0200      	0.0000      	Open  	;
 P104            	2A.H1.115       	2A.H1.117       	74.6680     	101.6000    	0.0200      	0.0000      	Open  	;
 P105            	2A.I2.122       	NODOI           	29.7740     	101.6000    	0.0200      	0.0000      	Open  	;
 P106            	2A.I2.122       	2A.I2.123       	197.3940    	101.6000    	0.0200      	0.0000      	Open  	;
 P107            	2A.F1.105       	2A.F1.106       	146.6940    	101.6000    	0.0200      	0.0000      	Open  	;
 P108            	2A.F1.099       	2A.F1.100       	80.4530     	101.6000    	0.0200      	0.0000      	Open  	;
 P109            	DERP.1          	2A.P1.081       	78.7820     	101.6000    	0.0200      	0.0000      	Open  	;
 P110            	2A.P1.068       	2A.P1.067       	127.1510    	101.6000    	0.0200      	0.0000      	Open  	;
 P111            	DERO1           	2A.O1.051       	71.0790     	101.6000    	0.0200      	0.0000      	Open  	;
 P112            	2A.F1.108       	2A.F1.109       	108.8070    	101.6000    	0.0200      	0.0000      	Open  	;
 P113            	2A.S1.023       	2A.S1.024       	71.8430     	101.6000    	0.0200      	0.0000      	Open  	;
 P114            	2A.C1.008       	2A.C1.013       	53.9580     	101.6000    	0.0200      	0.0000      	Open  	;
 P115            	2A.R1.021       	2A.R1.018       	142.2440    	101.6000    	0.0200      	0.0000      	Open  	;
 P116            	NODOU           	2A.U2.036       	128.7890    	101.6000    	0.0200      	0.0000      	Open  	;
 P117            	2A.O1.058       	NODOO           	21.6450     	101.6000    	0.0200      	0.0000      	Open  	;
 P118            	B109-12a        	DERB12.a        	17.6070     	147.6000    	0.0200      	0.0000      	Open  	;
 P119            	B231-20         	B232-20         	122.9280    	101.6000    	0.0200      	0.0000      	Open  	;
 P120            	NODOB           	2A.B1.001       	50.2280     	101.6000    	0.0200      	0.0000      	Open  	;
 P122            	B1-1            	B2-1            	85.2050     	101.6000    	0.0200      	0.0000      	Open  	;
 P123            	DERB.5          	DER5.2          	78.8820     	101.6000    	0.0200      	0.0000      	Open  	;
 P124            	DERB.11         	B128-11         	26.9640     	101.6000    	0.0200      	0.0000      	Open  	;
 P125            	B147-12         	B296-12         	33.4830     	101.6000    	0.0200      	0.0000      	Open  	;
 P129            	DERB4           	DER4.1          	143.5000    	147.6000    	0.0200      	0.0000      	Open  	;
 P134            	2A.M'2.157      	NODOM'          	28.0490     	101.6000    	0.0200      	0.0000      	Open  	;
 P135            	2A.M'2.172      	2A.M'2.174      	48.2930     	101.6000    	0.0200      	0.0000      	Open  	;
 P136            	2A.P1.082       	2A.P1.080       	146.2690    	184.6000    	0.0200      	0.0000      	Open  	;
 P137            	NODOU           	2A.U3.037       	211.2070    	101.6000    	0.0200      	0.0000      	Open  	;
 P138            	NODOR           	2A.R1.014       	20.6730     	147.6000    	0.0200      	0.0000      	Open  	;
 P139            	2A.Q1.004       	2A.Q1.003       	136.7910    	101.6000    	0.0200      	0.0000      	Open  	;
 P140            	DERB.19         	B284-19         	188.8270    	147.6000    	0.0200      	0.0000      	Open  	;
 P141            	DERB.19         	B283-19         	205.7530    	147.6000    	0.0200      	0.0000      	Open  	;
 P142            	DER20.1         	B265-20         	56.2900     	101.6000    	0.0200      	0.0000      	Open  	;
 P143            	DERB.20         	DER20.1         	111.4270    	147.6000    	0.0200      	0.0000      	Open  	;
 P144            	B248-18         	B250-18         	70.8510     	101.6000    	0.0200      	0.0000      	Open  	;
 P145            	B156-13         	B155-13         	105.7020    	101.6000    	0.0200      	0.0000      	Open  	;
 P146            	DER14.2         	B222-14         	40.7350     	101.6000    	0.0200      	0.0000      	Open  	;
 P147            	B182-16         	B181-16         	70.4450     	101.6000    	0.0200      	0.0000      	Open  	;
 P148            	DERM'.1         	2A.M'2.182      	88.5230     	101.6000    	0.0200      	0.0000      	Open  	;
 P149            	NODOZ           	2A.Z1.468       	29.8200     	101.6000    	0.0200      	0.0000      	Open  	;
 P150            	DERZ.1          	2A.Z1.471       	40.7650     	101.6000    	0.0200      	0.0000      	Open  	;
 P151            	NODOZ           	2A.Z1.481       	13.8870     	101.6000    	0.0200      	0.0000      	Open  	;
 P152            	NODOV           	2A.V1.462       	51.6960     	101.6000    	0.0200      	0.0000      	Open  	;
 P153            	NODOV           	2A.V1.461       	16.8680     	101.6000    	0.0200      	0.0000      	Open  	;
 P154            	2A.I2.126       	2A.I2.125       	34.2710     	101.6000    	0.0200      	0.0000      	Open  	;
 P155            	NODOH           	2A.H1.115       	19.8370     	101.6000    	0.0200      	0.0000      	Open  	;
 P156            	2A.H2.119       	2A.H2.118       	46.1260     	101.6000    	0.0200      	0.0000      	Open  	;
 P157            	NODOH           	2A.H3.120       	119.3090    	101.6000    	0.0200      	0.0000      	Open  	;
 P158            	2A.N1.097       	2A.N1.096       	36.5430     	101.6000    	0.0200      	0.0000      	Open  	;
 P159            	2A.N1.086       	2A.N1.090       	77.5900     	101.6000    	0.0200      	0.0000      	Open  	;
 P160            	2A.N1.089       	2A.N1.088       	78.7870     	101.6000    	0.0200      	0.0000      	Open  	;
 P161            	2A.L1.132       	2A.L1.131       	118.2150    	101.6000    	0.0200      	0.0000      	Open  	;
 P162            	DERL.1          	2A.L1.129       	40.2800     	101.6000    	0.0200      	0.0000      	Open  	;
 P163            	2A.M1.152       	2A.M1.145       	95.2910     	101.6000    	0.0200      	0.0000      	Open  	;
 P164            	2A.M1.145       	2A.M1.146       	34.9860     	147.6000    	0.0200      	0.0000      	Open  	;
 P165            	2A.M1.156       	2A.M1.154       	171.6970    	101.6000    	0.0200      	0.0000      	Open  	;
 P166            	2A.F1.114       	2A.F1.113       	77.4140     	147.6000    	0.0200      	0.0000      	Open  	;
 P167            	2A.F1.104       	2A.F1.105       	141.4820    	184.6000    	0.0200      	0.0000      	Open  	;
 P168            	2A.F1.101       	2A.F1.102       	76.9510     	101.6000    	0.0200      	0.0000      	Open  	;
 P169            	NODOE           	2A.E1.046       	27.4920     	101.6000    	0.0200      	0.0000      	Open  	;
 P170            	2A.O1.061       	2A.O1.060       	81.1020     	101.6000    	0.0200      	0.0000      	Open  	;
 P171            	2A.O1.057       	2A.O1.056       	50.5080     	101.6000    	0.0200      	0.0000      	Open  	;
 P172            	2A.O1.053       	2A.O1.052       	69.3680     	101.6000    	0.0200      	0.0000      	Open  	;
 P173            	2A.D1.043       	2A.D1.042       	87.4230     	101.6000    	0.0200      	0.0000      	Open  	;
 P174            	2A.D1.045       	2A.D1.044       	53.8630     	101.6000    	0.0200      	0.0000      	Open  	;
 P175            	DERD.1          	2A.D1.040       	25.3650     	101.6000    	0.0200      	0.0000      	Open  	;
 P176            	NODOC           	2A.C1.007       	7.6010      	101.6000    	0.0200      	0.0000      	Open  	;
 P177            	2A.Q1.003       	2A.Q1.005       	74.9620     	101.6000    	0.0200      	0.0000      	Open  	;
 P178            	NODOS           	2A.S1.022       	61.7750     	147.6000    	0.0200      	0.0000      	Open  	;
 P179            	NODOT           	DERT.1          	15.8440     	101.6000    	0.0200      	0.0000      	Open  	;
 P180            	DERT.1          	2A.T2.029       	9.4880      	101.6000    	0.0200      	0.0000      	Open  	;
 P181            	2A.T1.029       	2A.T1.028       	41.4610     	101.6000    	0.0200      	0.0000      	Open  	;
 P182            	2A.U1.035       	2A.U1.034       	41.5050     	101.6000    	0.0200      	0.0000      	Open  	;
 P183            	DERB.17         	B200-17         	78.0930     	147.6000    	0.0200      	0.0000      	Open  	;
 P184            	B197-17         	B198-17         	72.6780     	101.6000    	0.0200      	0.0000      	Open  	;
 P185            	2A.M1.135       	2A.M1.134       	68.8580     	101.6000    	0.0200      	0.0000      	Open  	;
 P186            	2A.M1.137       	2A.M1.138       	80.9500     	101.6000    	0.0200      	0.0000      	Open  	;
 P187            	DER20.2         	B268-20         	58.5520     	101.6000    	0.0200      	0.0000      	Open  	;
 P188            	B235-20         	B236-20         	167.5640    	101.6000    	0.0200      	0.0000      	Open  	;
 P189            	B276-19         	B275-19         	97.4540     	101.6000    	0.0200      	0.0000      	Open  	;
 P190            	B277-19         	B278-19         	67.0460     	101.6000    	0.0200      	0.0000      	Open  	;
 P191            	B291-19         	B290-19         	81.6730     	101.6000    	0.0200      	0.0000      	Open  	;
 P192            	B240-18         	B241-18         	49.4630     	101.6000    	0.0200      	0.0000      	Open  	;
 P193            	B249-18         	B248-18         	82.9960     	101.6000    	0.0200      	0.0000      	Open  	;
 P194            	B258-18         	B257-18         	97.8130     	101.6000    	0.0200      	0.0000      	Open  	;
 P195            	DER18.1         	B254-18         	92.7210     	101.6000    	0.0200      	0.0000      	Open  	;
 P196            	DERB.15         	B170-15         	146.6210    	147.6000    	0.0200      	0.0000      	Open  	;
 P197            	B163-15         	B162-15         	31.3170     	101.6000    	0.0200      	0.0000      	Open  	;
 P198            	DERB.15         	B171-15         	29.0040     	101.6000    	0.0200      	0.0000      	Open  	;
 P199            	DER16.2         	B180-16         	35.6990     	101.6000    	0.0200      	0.0000      	Open  	;
 P200            	DER16.2         	B183-16         	21.4980     	101.6000    	0.0200      	0.0000      	Open  	;
 P201            	B188-16         	B189-16         	42.7220     	101.6000    	0.0200      	0.0000      	Open  	;
 P202            	DERB.16         	B191-16         	13.9000     	101.6000    	0.0200      	0.0000      	Open  	;
 P203            	B191-16         	B230-16         	177.3710    	101.6000    	0.0200      	0.0000      	Open  	;
 P204            	DER16.3         	B228-16         	55.3190     	101.6000    	0.0200      	0.0000      	Open  	;
 P205            	B216-14         	B217-14         	104.1510    	101.6000    	0.0200      	0.0000      	Open  	;
 P206            	DERB.13         	B149-13         	183.4510    	101.6000    	0.0200      	0.0000      	Open  	;
 P207            	B152-13         	B151-13         	39.4990     	101.6000    	0.0200      	0.0000      	Open  	;
 P208            	B137-12         	B138-12         	91.1720     	101.6000    	0.0200      	0.0000      	Open  	;
 P209            	B125-12a        	B124-12a        	34.6410     	101.6000    	0.0200      	0.0000      	Open  	;
 P210            	B121-12a        	DER12.A.4       	48.5920     	101.6000    	0.0200      	0.0000      	Open  	;
 P211            	DER12.A.2       	B112-12a        	15.9590     	101.6000    	0.0200      	0.0000      	Open  	;
 P219            	B89-6           	DER6.1          	89.7480     	101.6000    	0.0200      	0.0000      	Open  	;
 P220            	B86-6           	B85-6           	80.9170     	101.6000    	0.0200      	0.0000      	Open  	;
 P221            	B93-6           	B92-6           	127.9770    	101.6000    	0.0200      	0.0000      	Open  	;
 P222            	B88-6           	B87-6           	75.9310     	101.6000    	0.0200      	0.0000      	Open  	;
 P223            	B52BIS-5        	B52-5           	39.0360     	101.6000    	0.0200      	0.0000      	Open  	;
 P224            	B49-5           	B48-5           	90.2030     	101.6000    	0.0200      	0.0000      	Open  	;
 P225            	B71-9           	B70-9           	115.1210    	101.6000    	0.0200      	0.0000      	Open  	;
 P226            	B68-9           	B69-9           	193.9790    	101.6000    	0.0200      	0.0000      	Open  	;
 P227            	B61-9           	B62-9           	83.3320     	101.6000    	0.0200      	0.0000      	Open  	;
 P228            	B161-9          	B160-9          	78.2970     	101.6000    	0.0200      	0.0000      	Open  	;
 P229            	DERB.9          	B64-9           	242.8640    	101.6000    	0.0200      	0.0000      	Open  	;
 P230            	DERB.8          	B60-8           	53.5890     	101.6000    	0.0200      	0.0000      	Open  	;
 P231            	DERB.7          	B75-7           	67.5550     	101.6000    	0.0200      	0.0000      	Open  	;
 P232            	B81-7           	B82-7           	20.5210     	101.6000    	0.0200      	0.0000      	Open  	;
 P233            	DER10.1         	B97-10          	73.4360     	101.6000    	0.0200      	0.0000      	Open  	;
 P234            	DER10.1         	B98-10          	44.8750     	101.6000    	0.0200      	0.0000      	Open  	;
 P235            	B99-10          	B100-10         	33.4700     	101.6000    	0.0200      	0.0000      	Open  	;
 P355            	DERB.1.1        	B9-1            	88.3090     	101.6000    	0.0200      	0.0000      	Open  	;
 P356            	B7-1            	DERB.1.2        	138.6770    	101.6000    	0.0200      	0.0000      	Open  	;
 P357            	B6-1            	B7-1            	61.5310     	101.6000    	0.0200      	0.0000      	Open  	;
 P358            	B5-1            	B6-1            	108.6860    	101.6000    	0.0200      	0.0000      	Open  	;
 P359            	B4-1            	B5-1            	52.9360     	101.6000    	0.0200      	0.0000      	Open  	;
 P360            	B2-1            	B3-1            	69.9460     	101.6000    	0.0200      	0.0000      	Open  	;
 P361            	B11-1           	DERB.1.2        	180.1700    	101.6000    	0.0200      	0.0000      	Open  	;
 P362            	B12-1           	B11-1           	111.8130    	101.6000    	0.0200      	0.0000      	Open  	;
 P363            	B14-1           	B12-1           	136.8060    	101.6000    	0.0200      	0.0000      	Open  	;
 P364            	DER2.2          	B17-2           	204.8010    	101.6000    	0.0200      	0.0000      	Open  	;
 P365            	B17-2           	B16-2           	98.8540     	101.6000    	0.0200      	0.0000      	Open  	;
 P366            	DER3.1          	B22-3           	152.7830    	101.6000    	0.0200      	0.0000      	Open  	;
 P367            	B23-3           	B24-3           	66.6190     	101.6000    	0.0200      	0.0000      	Open  	;
 P368            	DERB.3          	B25-3           	57.2020     	101.6000    	0.0200      	0.0000      	Open  	;
 P369            	B28-3           	B27-3           	76.1980     	101.6000    	0.0200      	0.0000      	Open  	;
 P370            	DER3.2          	B19-3           	69.9440     	101.6000    	0.0200      	0.0000      	Open  	;
 P371            	DER4.1          	B38-4           	190.1970    	101.6000    	0.0200      	0.0000      	Open  	;
 P372            	B32-4           	DER4.1          	73.1770     	101.6000    	0.0200      	0.0000      	Open  	;
 P373            	B33-4           	B34-4           	28.9480     	101.6000    	0.0200      	0.0000      	Open  	;
 P374            	B34-4           	B35-4           	30.5410     	101.6000    	0.0200      	0.0000      	Open  	;
 P375            	DER5.2          	B44-5           	57.9600     	101.6000    	0.0200      	0.0000      	Open  	;
 P376            	B44-5           	B43-5           	88.4540     	101.6000    	0.0200      	0.0000      	Open  	;
 P377            	B43-5           	B42-5           	104.7610    	101.6000    	0.0200      	0.0000      	Open  	;
 P378            	B46-5           	DERB.5          	61.3750     	147.6000    	0.0200      	0.0000      	Open  	;
 P379            	DER5.3          	B46-5           	121.0820    	147.6000    	0.0200      	0.0000      	Open  	;
 P380            	B50-5           	DER5.3          	117.7470    	101.6000    	0.0200      	0.0000      	Open  	;
 P381            	B51-5           	B50-5           	63.0470     	101.6000    	0.0200      	0.0000      	Open  	;
 P382            	B52-5           	B51-5           	49.9560     	101.6000    	0.0200      	0.0000      	Open  	;
 P383            	B47-5           	DER5.3          	37.3250     	101.6000    	0.0200      	0.0000      	Open  	;
 P384            	B48-5           	B47-5           	104.4190    	101.6000    	0.0200      	0.0000      	Open  	;
 P385            	B86-6           	DERB.6          	120.3130    	147.6000    	0.0200      	0.0000      	Open  	;
 P386            	B87-6           	B86-6           	262.4800    	101.6000    	0.0200      	0.0000      	Open  	;
 P387            	B84-6           	B83-6           	178.4700    	101.6000    	0.0200      	0.0000      	Open  	;
 P388            	B90-6           	DER6.1          	77.5370     	101.6000    	0.0200      	0.0000      	Open  	;
 P389            	DER6.2          	B90-6           	49.2970     	101.6000    	0.0200      	0.0000      	Open  	;
 P390            	B92-6           	DER6.2          	93.8970     	101.6000    	0.0200      	0.0000      	Open  	;
 P391            	B75-7           	B74-7           	75.4470     	101.6000    	0.0200      	0.0000      	Open  	;
 P392            	B74-7           	B73-7           	58.4720     	101.6000    	0.0200      	0.0000      	Open  	;
 P393            	B73-7           	B72-7           	62.1960     	101.6000    	0.0200      	0.0000      	Open  	;
 P394            	B76-7           	DERB.7          	163.0050    	147.6000    	0.0200      	0.0000      	Open  	;
 P395            	DER7.2          	B76-7           	59.8940     	147.6000    	0.0200      	0.0000      	Open  	;
 P396            	B80-7           	DER7.2          	145.0940    	101.6000    	0.0200      	0.0000      	Open  	;
 P397            	B82-7           	B80-7           	160.6980    	101.6000    	0.0200      	0.0000      	Open  	;
 P398            	B77-7           	DER7.2          	29.5600     	101.6000    	0.0200      	0.0000      	Open  	;
 P399            	B78-7           	B77-7           	80.4000     	101.6000    	0.0200      	0.0000      	Open  	;
 P400            	B79-7           	B78-7           	134.2620    	101.6000    	0.0200      	0.0000      	Open  	;
 P401            	B297-7          	B79-7           	243.7600    	101.6000    	0.0200      	0.0000      	Open  	;
 P402            	B60-8           	B59-8           	69.5640     	101.6000    	0.0200      	0.0000      	Open  	;
 P403            	B59-8           	B58-8           	87.7000     	101.6000    	0.0200      	0.0000      	Open  	;
 P404            	B58-8           	B57-8           	51.7420     	101.6000    	0.0200      	0.0000      	Open  	;
 P405            	B57-8           	B56-8           	32.5290     	101.6000    	0.0200      	0.0000      	Open  	;
 P406            	B56-8           	B55-8           	106.7360    	101.6000    	0.0200      	0.0000      	Open  	;
 P407            	B54-8           	B53-8           	59.6530     	101.6000    	0.0200      	0.0000      	Open  	;
 P408            	B66-9           	DERB.9          	7.7730      	101.6000    	0.0200      	0.0000      	Open  	;
 P409            	B67-9           	B66-9           	105.9800    	101.6000    	0.0200      	0.0000      	Open  	;
 P410            	B68-9           	B67-9           	66.6860     	101.6000    	0.0200      	0.0000      	Open  	;
 P411            	B70-9           	B68-9           	119.5390    	101.6000    	0.0200      	0.0000      	Open  	;
 P412            	B64-9           	DER9.3          	29.2080     	101.6000    	0.0200      	0.0000      	Open  	;
 P413            	B159-9          	B298-9          	101.3890    	101.6000    	0.0200      	0.0000      	Open  	;
 P414            	B157-9          	DER9.3          	10.9180     	101.6000    	0.0200      	0.0000      	Open  	;
 P415            	B158-9          	B157-9          	41.2390     	101.6000    	0.0200      	0.0000      	Open  	;
 P416            	B160-9          	B158-9          	148.1510    	101.6000    	0.0200      	0.0000      	Open  	;
 P417            	B62-9           	DERB.9          	15.2630     	101.6000    	0.0200      	0.0000      	Open  	;
 P418            	B97-10          	B96-10          	208.1400    	101.6000    	0.0200      	0.0000      	Open  	;
 P419            	B96-10          	B95-10          	87.8990     	101.6000    	0.0200      	0.0000      	Open  	;
 P420            	B95-10          	B94-10          	75.5850     	101.6000    	0.0200      	0.0000      	Open  	;
 P421            	B98-10          	B99-10          	55.2470     	101.6000    	0.0200      	0.0000      	Open  	;
 P422            	B99-10          	DER10.2         	64.7750     	101.6000    	0.0200      	0.0000      	Open  	;
 P423            	B104-10         	B103-10         	67.2710     	101.6000    	0.0200      	0.0000      	Open  	;
 P424            	B103-10         	B106-10         	129.9740    	101.6000    	0.0200      	0.0000      	Open  	;
 P425            	B106-10         	B107-10         	88.4630     	101.6000    	0.0200      	0.0000      	Open  	;
 P426            	DER10.2         	B104-10         	137.4810    	101.6000    	0.0200      	0.0000      	Open  	;
 P427            	B100-10         	B101-10         	112.8200    	101.6000    	0.0200      	0.0000      	Open  	;
 P428            	B107-10         	B108-10         	32.3470     	101.6000    	0.0200      	0.0000      	Open  	;
 P429            	B128-11         	B129-11         	81.9230     	101.6000    	0.0200      	0.0000      	Open  	;
 P430            	B129-11         	B130-11         	77.1960     	101.6000    	0.0200      	0.0000      	Open  	;
 P431            	B130-11         	B136-11         	83.5620     	101.6000    	0.0200      	0.0000      	Open  	;
 P432            	B136-11         	B135-11         	109.1320    	101.6000    	0.0200      	0.0000      	Open  	;
 P433            	B132-11         	B131-11         	46.3070     	101.6000    	0.0200      	0.0000      	Open  	;
 P434            	B147-12         	DERB.12         	83.1340     	147.6000    	0.0200      	0.0000      	Open  	;
 P435            	B296-12         	B146-12         	57.7940     	101.6000    	0.0200      	0.0000      	Open  	;
 P436            	B146-12         	B145-12         	39.3980     	101.6000    	0.0200      	0.0000      	Open  	;
 P437            	B145-12         	B144-12         	21.5580     	101.6000    	0.0200      	0.0000      	Open  	;
 P438            	B143-12         	B147-12         	228.3180    	101.6000    	0.0200      	0.0000      	Open  	;
 P439            	DER12.1         	B143-12         	114.1170    	101.6000    	0.0200      	0.0000      	Open  	;
 P440            	B138-12         	B139-12         	51.0940     	101.6000    	0.0200      	0.0000      	Open  	;
 P441            	B141-12         	DER12.1         	180.2600    	101.6000    	0.0200      	0.0000      	Open  	;
 P442            	DER12.A.2       	DER12.A.1       	148.7110    	101.6000    	0.0200      	0.0000      	Open  	;
 P443            	B112-12a        	B113-12a        	93.5650     	101.6000    	0.0200      	0.0000      	Open  	;
 P444            	B113-12a        	B114-12a        	88.2160     	101.6000    	0.0200      	0.0000      	Open  	;
 P445            	DER12.A.3       	DER12.A.2       	80.7810     	101.6000    	0.0200      	0.0000      	Open  	;
 P446            	B116-12a        	DER12.A.3       	11.9650     	101.6000    	0.0200      	0.0000      	Open  	;
 P447            	B115-12a        	B116-12a        	142.7330    	101.6000    	0.0200      	0.0000      	Open  	;
 P448            	B123-12a        	B115-12a        	266.6870    	101.6000    	0.0200      	0.0000      	Open  	;
 P449            	B124-12a        	B123-12a        	112.6070    	101.6000    	0.0200      	0.0000      	Open  	;
 P450            	B117-12a        	DER12.A.3       	65.9900     	101.6000    	0.0200      	0.0000      	Open  	;
 P451            	B118-12a        	B117-12a        	130.0120    	101.6000    	0.0200      	0.0000      	Open  	;
 P452            	B119-12a        	B118-12a        	106.6630    	101.6000    	0.0200      	0.0000      	Open  	;
 P453            	DER12.A.4       	B119-12a        	90.2650     	101.6000    	0.0200      	0.0000      	Open  	;
 P454            	B153-13         	DERB.13         	89.9590     	101.6000    	0.0200      	0.0000      	Open  	;
 P455            	B152'-13        	B153-13         	90.8260     	101.6000    	0.0200      	0.0000      	Open  	;
 P456            	B152-13         	B152'-13        	66.0080     	101.6000    	0.0200      	0.0000      	Open  	;
 P457            	B154-13         	B152-13         	103.5460    	101.6000    	0.0200      	0.0000      	Open  	;
 P458            	B155-13         	B154-13         	87.4040     	101.6000    	0.0200      	0.0000      	Open  	;
 P459            	B151-13         	B150-13         	48.0420     	101.6000    	0.0200      	0.0000      	Open  	;
 P460            	B150-13         	B148-13         	69.9080     	101.6000    	0.0200      	0.0000      	Open  	;
 P461            	DER14.1         	DERB14          	306.6620    	147.6000    	0.0200      	0.0000      	Open  	;
 P462            	DER14.2         	DER14.1         	166.4020    	147.6000    	0.0200      	0.0000      	Open  	;
 P463            	B222-14         	B223-14         	25.4980     	101.6000    	0.0200      	0.0000      	Open  	;
 P464            	B223-14         	B224-14         	30.4880     	101.6000    	0.0200      	0.0000      	Open  	;
 P465            	B220-14         	DER14.2         	17.0070     	101.6000    	0.0200      	0.0000      	Open  	;
 P466            	B219-14         	B220-14         	34.1050     	101.6000    	0.0200      	0.0000      	Open  	;
 P467            	B218-14         	B219-14         	141.1590    	101.6000    	0.0200      	0.0000      	Open  	;
 P468            	B217-14         	B218-14         	54.6850     	101.6000    	0.0200      	0.0000      	Open  	;
 P469            	B171-15         	B172-15         	108.8930    	101.6000    	0.0200      	0.0000      	Open  	;
 P470            	B172-15         	B173-15         	56.5540     	101.6000    	0.0200      	0.0000      	Open  	;
 P471            	B173-15         	B174-15         	60.0760     	101.6000    	0.0200      	0.0000      	Open  	;
 P472            	B174-15         	B175-15         	137.7330    	101.6000    	0.0200      	0.0000      	Open  	;
 P473            	B175-15         	B176-15         	64.7960     	101.6000    	0.0200      	0.0000      	Open  	;
 P474            	B176-15         	B177-15         	89.2940     	101.6000    	0.0200      	0.0000      	Open  	;
 P475            	B177-15         	B178-15         	12.4610     	101.6000    	0.0200      	0.0000      	Open  	;
 P476            	B170-15         	DER15.1         	27.4590     	147.6000    	0.0200      	0.0000      	Open  	;
 P477            	B164-15         	DER15.1         	11.4940     	101.6000    	0.0200      	0.0000      	Open  	;
 P478            	B166-15         	B167-15         	104.5170    	101.6000    	0.0200      	0.0000      	Open  	;
 P479            	B167-15         	B168-15         	72.6240     	101.6000    	0.0200      	0.0000      	Open  	;
 P480            	B168-15         	B169-15         	87.1110     	101.6000    	0.0200      	0.0000      	Open  	;
 P481            	B162-15         	B164-15         	61.7700     	101.6000    	0.0200      	0.0000      	Open  	;
 P482            	B191-16         	B192-16         	100.4030    	101.6000    	0.0200      	0.0000      	Open  	;
 P483            	B230-16         	B229-16         	109.0460    	101.6000    	0.0200      	0.0000      	Open  	;
 P484            	B229-16         	DER16.3         	55.0150     	101.6000    	0.0200      	0.0000      	Open  	;
 P485            	DER16.3         	B225-16         	106.9200    	101.6000    	0.0200      	0.0000      	Open  	;
 P486            	B228-16         	B227-16         	21.4000     	101.6000    	0.0200      	0.0000      	Open  	;
 P487            	B227-16         	B226-16         	107.8080    	101.6000    	0.0200      	0.0000      	Open  	;
 P488            	B190-16         	DERB.16         	28.2880     	147.6000    	0.0200      	0.0000      	Open  	;
 P489            	B189-16         	DER16.1         	67.5450     	101.6000    	0.0200      	0.0000      	Open  	;
 P490            	DER16.2         	B186-16         	119.1510    	147.6000    	0.0200      	0.0000      	Open  	;
 P491            	B180-16         	B179-16         	36.9940     	101.6000    	0.0200      	0.0000      	Open  	;
 P492            	B183-16         	B184-16         	47.0990     	101.6000    	0.0200      	0.0000      	Open  	;
 P493            	B184-16         	B185-16         	84.3320     	101.6000    	0.0200      	0.0000      	Open  	;
 P494            	B200-17         	B197-17         	179.0280    	147.6000    	0.0200      	0.0000      	Open  	;
 P495            	B197-17         	B194-17         	157.1780    	101.6000    	0.0200      	0.0000      	Open  	;
 P496            	B194-17         	B195-17         	51.3520     	101.6000    	0.0200      	0.0000      	Open  	;
 P497            	B195-17         	B196-17         	160.0220    	101.6000    	0.0200      	0.0000      	Open  	;
 P498            	B198-17         	B199-17         	85.7150     	101.6000    	0.0200      	0.0000      	Open  	;
 P499            	B284-19         	B285-19         	52.7820     	147.6000    	0.0200      	0.0000      	Open  	;
 P500            	B285-19         	B286-19         	67.2440     	147.6000    	0.0200      	0.0000      	Open  	;
 P501            	B286-19         	B287-19         	41.0470     	147.6000    	0.0200      	0.0000      	Open  	;
 P502            	B287-19         	B288-19         	46.1940     	147.6000    	0.0200      	0.0000      	Open  	;
 P503            	B288-19         	B291-19         	24.2410     	147.6000    	0.0200      	0.0000      	Open  	;
 P504            	B291-19         	B292-19         	29.4370     	101.6000    	0.0200      	0.0000      	Open  	;
 P505            	B290-19         	B289-19         	97.7410     	101.6000    	0.0200      	0.0000      	Open  	;
 P506            	B283-19         	B282-19         	63.6350     	147.6000    	0.0200      	0.0000      	Open  	;
 P507            	B282-19         	B281-19         	57.4150     	147.6000    	0.0200      	0.0000      	Open  	;
 P508            	B281-19         	B280-19         	51.9040     	147.6000    	0.0200      	0.0000      	Open  	;
 P509            	B280-19         	B277-19         	45.0110     	147.6000    	0.0200      	0.0000      	Open  	;
 P510            	B277-19         	B276-19         	97.1510     	101.6000    	0.0200      	0.0000      	Open  	;
 P511            	B278-19         	B279-19         	57.0860     	101.6000    	0.0200      	0.0000      	Open  	;
 P512            	B276-19         	B274-19         	83.2680     	101.6000    	0.0200      	0.0000      	Open  	;
 P513            	B274-19         	B273-19         	89.9800     	101.6000    	0.0200      	0.0000      	Open  	;
 P514            	B273-19         	B272-19         	101.3010    	101.6000    	0.0200      	0.0000      	Open  	;
 P515            	B236-20         	B238-20         	110.5250    	101.6000    	0.0200      	0.0000      	Open  	;
 P516            	B238-20         	B237-20         	44.4430     	101.6000    	0.0200      	0.0000      	Open  	;
 P517            	B235-20         	DERB.20         	68.3680     	101.6000    	0.0200      	0.0000      	Open  	;
 P518            	DER20.1         	B264-20         	7.2310      	147.6000    	0.0200      	0.0000      	Open  	;
 P519            	B263-20         	B262-20         	68.9700     	147.6000    	0.0200      	0.0000      	Open  	;
 P520            	B262-20         	B261-20         	43.4910     	147.6000    	0.0200      	0.0000      	Open  	;
 P521            	B261-20         	B260-20         	40.9250     	147.6000    	0.0200      	0.0000      	Open  	;
 P522            	B260-20         	B259-20         	46.5490     	147.6000    	0.0200      	0.0000      	Open  	;
 P523            	B265-20         	B266-20         	88.2300     	101.6000    	0.0200      	0.0000      	Open  	;
 P524            	B266-20         	B267-20         	87.2090     	101.6000    	0.0200      	0.0000      	Open  	;
 P525            	DER20.2         	B270-20         	96.4390     	101.6000    	0.0200      	0.0000      	Open  	;
 P526            	B270-20         	B271-20         	99.2840     	101.6000    	0.0200      	0.0000      	Open  	;
 P527            	B234-20         	B235-20         	120.9410    	101.6000    	0.0200      	0.0000      	Open  	;
 P528            	B233-20         	B234-20         	34.6400     	101.6000    	0.0200      	0.0000      	Open  	;
 P529            	B232-20         	B233-20         	43.2080     	101.6000    	0.0200      	0.0000      	Open  	;
 P530            	2A.Q1.002       	NODOQ           	76.4550     	101.6000    	0.0200      	0.0000      	Open  	;
 P531            	2A.Q1.003       	2A.Q1.002       	61.6460     	101.6000    	0.0200      	0.0000      	Open  	;
 P532            	2A.Q1.005       	2A.Q1.006       	63.9340     	101.6000    	0.0200      	0.0000      	Open  	;
 P533            	2A.C1.008       	2A.C1.009       	83.6940     	101.6000    	0.0200      	0.0000      	Open  	;
 P534            	2A.C1.009       	2A.C1.010       	61.7040     	101.6000    	0.0200      	0.0000      	Open  	;
 P535            	2A.C1.010       	2A.C1.011       	33.7650     	101.6000    	0.0200      	0.0000      	Open  	;
 P536            	2A.C1.011       	2A.C1.012       	27.9190     	101.6000    	0.0200      	0.0000      	Open  	;
 P537            	2A.R1.014       	2A.R1.015       	72.5320     	147.6000    	0.0200      	0.0000      	Open  	;
 P538            	2A.R1.015       	2A.R1.016       	103.0850    	147.6000    	0.0200      	0.0000      	Open  	;
 P539            	2A.R1.016       	2A.R1.017       	20.2350     	147.6000    	0.0200      	0.0000      	Open  	;
 P540            	2A.R1.017       	2A.R1.018       	72.7940     	147.6000    	0.0200      	0.0000      	Open  	;
 P541            	2A.R1.018       	2A.R1.019       	150.6340    	101.6000    	0.0200      	0.0000      	Open  	;
 P542            	2A.R1.019       	2A.R1.020       	47.8380     	101.6000    	0.0200      	0.0000      	Open  	;
 P543            	2A.S1.022       	2A.S1.023       	78.0960     	147.6000    	0.0200      	0.0000      	Open  	;
 P544            	2A.S1.023       	2A.S1.025       	131.4100    	101.6000    	0.0200      	0.0000      	Open  	;
 P545            	2A.S1.025       	2A.S1.026       	104.7390    	101.6000    	0.0200      	0.0000      	Open  	;
 P546            	DERT.1          	2A.T2.031       	179.7030    	101.6000    	0.0200      	0.0000      	Open  	;
 P547            	2A.T2.029       	2A.T2.030       	34.8660     	101.6000    	0.0200      	0.0000      	Open  	;
 P548            	2A.T2.031       	2A.T2.032       	56.0450     	101.6000    	0.0200      	0.0000      	Open  	;
 P549            	2A.T2.032       	2A.T2.033       	201.7470    	101.6000    	0.0200      	0.0000      	Open  	;
 P550            	2A.T1.027       	NODOT           	17.9040     	101.6000    	0.0200      	0.0000      	Open  	;
 P551            	2A.T1.028       	2A.T1.027       	34.6900     	101.6000    	0.0200      	0.0000      	Open  	;
 P552            	2A.U1.034       	NODOU           	46.2400     	101.6000    	0.0200      	0.0000      	Open  	;
 P553            	2A.D1.038       	NODOD           	76.3550     	147.6000    	0.0200      	0.0000      	Open  	;
 P554            	2A.D1.039       	2A.D1.038       	50.7020     	147.6000    	0.0200      	0.0000      	Open  	;
 P555            	DERD.1          	2A.D1.039       	69.4380     	147.6000    	0.0200      	0.0000      	Open  	;
 P556            	2A.D1.042       	DERD.1          	58.9120     	101.6000    	0.0200      	0.0000      	Open  	;
 P557            	2A.D1.044       	2A.D1.042       	82.0310     	101.6000    	0.0200      	0.0000      	Open  	;
 P558            	2A.D1.040       	2A.D1.041       	61.5800     	101.6000    	0.0200      	0.0000      	Open  	;
 P559            	2A.E1.047       	2A.E1.048       	60.9770     	101.6000    	0.0200      	0.0000      	Open  	;
 P560            	2A.O1.049       	2A.O1.050       	103.6230    	184.6000    	0.0200      	0.0000      	Open  	;
 P561            	2A.O1.050       	2A.O1.054       	169.8750    	184.6000    	0.0200      	0.0000      	Open  	;
 P562            	2A.O1.054       	2A.O1.059       	342.1900    	184.6000    	0.0200      	0.0000      	Open  	;
 P563            	2A.O1.059       	2A.O1.062       	138.3930    	101.6000    	0.0200      	0.0000      	Open  	;
 P564            	2A.O1.060       	2A.O1.059       	84.2520     	101.6000    	0.0200      	0.0000      	Open  	;
 P565            	2A.O1.055       	2A.O1.054       	42.0560     	101.6000    	0.0200      	0.0000      	Open  	;
 P566            	2A.O1.056       	2A.O1.055       	106.2470    	101.6000    	0.0200      	0.0000      	Open  	;
 P567            	DERO1           	2A.O1.050       	79.5230     	101.6000    	0.0200      	0.0000      	Open  	;
 P568            	2A.O1.052       	DERO1           	65.7950     	101.6000    	0.0200      	0.0000      	Open  	;
 P569            	2A.P1.069       	2A.P1.068       	88.4210     	184.6000    	0.0200      	0.0000      	Open  	;
 P570            	2A.P1.070       	2A.P1.069       	31.5860     	184.6000    	0.0200      	0.0000      	Open  	;
 P571            	2A.P1.071       	2A.P1.070       	91.5920     	184.6000    	0.0200      	0.0000      	Open  	;
 P572            	2A.P1.072       	2A.P1.071       	43.6010     	184.6000    	0.0200      	0.0000      	Open  	;
 P573            	2A.P1.073       	2A.P1.072       	68.0330     	184.6000    	0.0200      	0.0000      	Open  	;
 P574            	2A.P1.074       	2A.P1.073       	62.3500     	184.6000    	0.0200      	0.0000      	Open  	;
 P575            	2A.P1.075       	2A.P1.074       	80.9520     	184.6000    	0.0200      	0.0000      	Open  	;
 P576            	2A.P1.076       	2A.P1.075       	24.7970     	184.6000    	0.0200      	0.0000      	Open  	;
 P577            	2A.P1.079       	2A.P1.078       	217.2890    	184.6000    	0.0200      	0.0000      	Open  	;
 P578            	DERP.1          	2A.P1.079       	13.7190     	184.6000    	0.0200      	0.0000      	Open  	;
 P579            	2A.P1.080       	DERP.1          	19.1490     	184.6000    	0.0200      	0.0000      	Open  	;
 P580            	2A.N1.083       	NODON           	84.8320     	184.6000    	0.0200      	0.0000      	Open  	;
 P581            	2A.N1.084       	2A.N1.083       	68.6300     	184.6000    	0.0200      	0.0000      	Open  	;
 P582            	2A.N1.086       	2A.N1.085       	119.2740    	184.6000    	0.0200      	0.0000      	Open  	;
 P583            	2A.N1.092       	2A.N1.086       	99.5840     	184.6000    	0.0200      	0.0000      	Open  	;
 P584            	2A.N1.093       	2A.N1.092       	28.8760     	101.6000    	0.0200      	0.0000      	Open  	;
 P585            	2A.N1.094       	2A.N1.093       	43.7450     	101.6000    	0.0200      	0.0000      	Open  	;
 P586            	2A.N1.095       	2A.N1.094       	51.6820     	101.6000    	0.0200      	0.0000      	Open  	;
 P587            	2A.N1.096       	2A.N1.095       	60.9880     	101.6000    	0.0200      	0.0000      	Open  	;
 P588            	2A.N1.090       	2A.N1.091       	61.5190     	101.6000    	0.0200      	0.0000      	Open  	;
 P589            	2A.N1.087       	2A.N1.086       	77.5280     	101.6000    	0.0200      	0.0000      	Open  	;
 P590            	2A.N1.088       	2A.N1.087       	56.6320     	101.6000    	0.0200      	0.0000      	Open  	;
 P591            	2A.F1.098       	NODOF           	20.0400     	184.6000    	0.0200      	0.0000      	Open  	;
 P592            	2A.F1.099       	2A.F1.098       	113.0140    	184.6000    	0.0200      	0.0000      	Open  	;
 P593            	2A.F1.101       	2A.F1.099       	76.2470     	184.6000    	0.0200      	0.0000      	Open  	;
 P594            	2A.F1.105       	2A.F1.101       	53.5530     	184.6000    	0.0200      	0.0000      	Open  	;
 P595            	2A.F1.107       	2A.F1.105       	62.2790     	147.6000    	0.0200      	0.0000      	Open  	;
 P596            	2A.F1.108       	2A.F1.107       	92.2820     	147.6000    	0.0200      	0.0000      	Open  	;
 P597            	2A.F1.110       	2A.F1.108       	101.8530    	147.6000    	0.0200      	0.0000      	Open  	;
 2A.F1.111       	2A.F1.111       	2A.F1.110       	138.4020    	147.6000    	0.0200      	0.0000      	Open  	;
 P599            	2A.F1.112       	2A.F1.111       	77.2420     	147.6000    	0.0200      	0.0000      	Open  	;
 P600            	2A.F1.113       	2A.F1.112       	50.9940     	147.6000    	0.0200      	0.0000      	Open  	;
 P601            	2A.F1.102       	2A.F1.103       	31.2460     	101.6000    	0.0200      	0.0000      	Open  	;
 P602            	2A.H1.115       	2A.H1.116       	94.3890     	101.6000    	0.0200      	0.0000      	Open  	;
 P603            	2A.H2.118       	NODOH           	39.5460     	101.6000    	0.0200      	0.0000      	Open  	;
 P604            	2A.I2.124       	2A.I2.122       	55.4790     	101.6000    	0.0200      	0.0000      	Open  	;
 P605            	2A.I2.125       	2A.I2.124       	51.8560     	101.6000    	0.0200      	0.0000      	Open  	;
 P606            	2A.V1.461       	2A.V1.460       	50.1000     	101.6000    	0.0200      	0.0000      	Open  	;
 P607            	2A.V1.462       	2A.V1.463       	30.6800     	101.6000    	0.0200      	0.0000      	Open  	;
 P608            	2A.V1.463       	2A.V1.464       	24.4210     	101.6000    	0.0200      	0.0000      	Open  	;
 P609            	2A.V1.464       	2A.V1.465       	20.2760     	101.6000    	0.0200      	0.0000      	Open  	;
 P610            	2A.V1.465       	2A.V1.466       	50.1190     	101.6000    	0.0200      	0.0000      	Open  	;
 P611            	2A.V1.466       	2A.V1.467       	138.9850    	101.6000    	0.0200      	0.0000      	Open  	;
 P612            	2A.Z1.481       	2A.Z1.480       	72.1940     	101.6000    	0.0200      	0.0000      	Open  	;
 P613            	2A.Z1.480       	2A.Z1.479       	73.2440     	101.6000    	0.0200      	0.0000      	Open  	;
 P614            	2A.Z1.479       	2A.Z1.478       	242.3570    	101.6000    	0.0200      	0.0000      	Open  	;
 P615            	2A.Z1.478       	2A.Z1.477       	36.5650     	101.6000    	0.0200      	0.0000      	Open  	;
 P616            	2A.Z1.477       	2A.Z1.476       	62.8110     	101.6000    	0.0200      	0.0000      	Open  	;
 P617            	2A.Z1.469       	2A.Z1.470       	39.1930     	101.6000    	0.0200      	0.0000      	Open  	;
 P618            	2A.Z1.470       	DERZ.1          	103.4540    	101.6000    	0.0200      	0.0000      	Open  	;
 P619            	DERZ.1          	2A.Z1.472       	24.8410     	101.6000    	0.0200      	0.0000      	Open  	;
 P620            	2A.Z1.472       	2A.Z1.473       	30.1900     	101.6000    	0.0200      	0.0000      	Open  	;
 P621            	2A.Z1.473       	2A.Z1.474       	43.3140     	101.6000    	0.0200      	0.0000      	Open  	;
 P622            	2A.Z1.474       	2A.Z1.475       	94.2320     	101.6000    	0.0200      	0.0000      	Open  	;
 P623            	2A.L1.128       	2A.L1.127       	85.7390     	101.6000    	0.0200      	0.0000      	Open  	;
 P624            	DERL.1          	2A.L1.128       	41.6290     	101.6000    	0.0200      	0.0000      	Open  	;
 P625            	2A.L1.130       	DERL.1          	104.2830    	101.6000    	0.0200      	0.0000      	Open  	;
 P626            	2A.L1.131       	2A.L1.130       	57.5910     	101.6000    	0.0200      	0.0000      	Open  	;
 P627            	DERM.1          	NODOM           	102.7470    	184.6000    	0.0200      	0.0000      	Open  	;
 P628            	2A.M1.134       	2A.M1.133       	76.6730     	101.6000    	0.0200      	0.0000      	Open  	;
 P629            	2A.M1.136       	DERM.1          	68.9550     	184.6000    	0.0200      	0.0000      	Open  	;
 P630            	2A.M1.137       	2A.M1.136       	68.0070     	184.6000    	0.0200      	0.0000      	Open  	;
 P631            	2A.M1.138       	2A.M1.139       	65.0360     	101.6000    	0.0200      	0.0000      	Open  	;
 P632            	2A.M1.140       	2A.M1.137       	130.9490    	184.6000    	0.0200      	0.0000      	Open  	;
 P633            	2A.M1.141       	2A.M1.140       	59.0510     	184.6000    	0.0200      	0.0000      	Open  	;
 P634            	2A.M1.142       	2A.M1.141       	39.0270     	184.6000    	0.0200      	0.0000      	Open  	;
 P635            	2A.M1.143       	2A.M1.142       	61.0540     	184.6000    	0.0200      	0.0000      	Open  	;
 P636            	2A.M1.144       	2A.M1.143       	50.8010     	184.6000    	0.0200      	0.0000      	Open  	;
 P637            	2A.M1.145       	2A.M1.144       	55.2520     	184.6000    	0.0200      	0.0000      	Open  	;
 P638            	2A.M1.146       	2A.M1.147       	97.0270     	147.6000    	0.0200      	0.0000      	Open  	;
 P639            	2A.M1.147       	2A.M1.149       	51.0370     	147.6000    	0.0200      	0.0000      	Open  	;
 P640            	2A.M1.149       	2A.M1.150       	97.6920     	147.6000    	0.0200      	0.0000      	Open  	;
 P641            	2A.M1.150       	2A.M1.151       	48.8870     	147.6000    	0.0200      	0.0000      	Open  	;
 P642            	2A.M1.153       	2A.M1.141       	41.6350     	101.6000    	0.0200      	0.0000      	Open  	;
 P643            	2A.M1.154       	2A.M1.153       	69.7290     	101.6000    	0.0200      	0.0000      	Open  	;
 P644            	NODOM'          	2A.M'2.158      	69.2120     	147.6000    	0.0200      	0.0000      	Open  	;
 P645            	2A.M'2.158      	2A.M'2.159      	75.3720     	147.6000    	0.0200      	0.0000      	Open  	;
 P646            	2A.M'2.159      	2A.M'2.160      	56.8790     	147.6000    	0.0200      	0.0000      	Open  	;
 P647            	2A.M'2.160      	2A.M'2.161      	40.4330     	147.6000    	0.0200      	0.0000      	Open  	;
 P648            	2A.M'2.161      	2A.M'2.162      	52.0520     	147.6000    	0.0200      	0.0000      	Open  	;
 P649            	2A.M'2.162      	2A.M'2.164      	35.0050     	147.6000    	0.0200      	0.0000      	Open  	;
 P650            	2A.M'2.165      	2A.M'2.166      	33.0590     	147.6000    	0.0200      	0.0000      	Open  	;
 P651            	2A.M'2.166      	2A.M'2.167      	52.4440     	147.6000    	0.0200      	0.0000      	Open  	;
 P652            	2A.M'2.167      	2A.M'2.168      	96.1040     	147.6000    	0.0200      	0.0000      	Open  	;
 P653            	2A.M'2.168      	2A.M'2.169      	20.3180     	147.6000    	0.0200      	0.0000      	Open  	;
 P654            	2A.M'2.169      	2A.M'2.170      	29.1180     	147.6000    	0.0200      	0.0000      	Open  	;
 P655            	2A.M'2.170      	2A.M'2.171      	95.0950     	147.6000    	0.0200      	0.0000      	Open  	;
 P656            	2A.M'2.171      	2A.M'2.172      	33.4930     	147.6000    	0.0200      	0.0000      	Open  	;
 P657            	2A.M'2.172      	2A.M'2.176      	87.6870     	101.6000    	0.0200      	0.0000      	Open  	;
 P658            	2A.M'2.174      	2A.M'2.175      	47.0980     	101.6000    	0.0200      	0.0000      	Open  	;
 P659            	2A.M'2.176      	2A.M'2.177      	92.3850     	101.6000    	0.0200      	0.0000      	Open  	;
 P660            	2A.M'2.177      	2A.M'2.178      	43.8140     	101.6000    	0.0200      	0.0000      	Open  	;
 P661            	2A.M'2.178      	2A.M'2.179      	30.4500     	101.6000    	0.0200      	0.0000      	Open  	;
 P662            	2A.M'2.179      	2A.M'2.180      	38.7580     	101.6000    	0.0200      	0.0000      	Open  	;
 P663            	2A.M'2.180      	2A.M'2.181      	51.0780     	101.6000    	0.0200      	0.0000      	Open  	;
 P664            	2A.M'2.181      	DERM'.1         	58.5130     	101.6000    	0.0200      	0.0000      	Open  	;
 P665            	DERM'.1         	2A.M'2.183      	46.7620     	101.6000    	0.0200      	0.0000      	Open  	;
 P666            	2A.M'2.183      	2A.M'2.184      	51.2690     	101.6000    	0.0200      	0.0000      	Open  	;
 P667            	2A.M'2.184      	2A.M'2.185      	71.2100     	101.6000    	0.0200      	0.0000      	Open  	;
 P675            	DERB.2          	DERB.1          	371.1250    	152.0000    	0.0200      	0.0000      	Open  	;
 P676            	DERB.6          	DERB.3          	338.3330    	184.6000    	0.0200      	0.0000      	Open  	;
 P678            	DERB.7          	DERB.6          	304.5970    	184.6000    	0.0200      	0.0000      	Open  	;
 P679            	DERB.8          	DERB.9          	209.2960    	152.0000    	0.0200      	0.0000      	Open  	;
 P680            	DERB.10         	NODOB3          	552.2630    	290.8000    	0.0200      	0.0000      	Open  	;
 P681            	DERB.11         	DERB.10         	74.6520     	290.8000    	0.0200      	0.0000      	Open  	;
 P682            	DERB12.a        	DERB.11         	430.8470    	290.8000    	0.0200      	0.0000      	Open  	;
 P683            	DERB.12         	DERB12.a        	271.7070    	290.8000    	0.0200      	0.0000      	Open  	;
 P684            	DERB.13         	DERB.12         	311.8320    	290.8000    	0.0200      	0.0000      	Open  	;
 P689            	DERB.18         	DERB.19         	172.8990    	152.0000    	0.0200      	0.0000      	Open  	;
 P690            	VASCA_GRANDE    	DERA            	1211.3500   	290.8000    	0.0200      	0.0000      	Open  	;
 P691            	NODOB           	DERA            	1096.7800   	290.8000    	0.0200      	0.0000      	Open  	;
 P692            	NODOD           	NODOC           	502.0840    	290.8000    	0.0200      	0.0000      	Open  	;
 P693            	NODOC           	NODOB           	87.3500     	290.8000    	0.0200      	0.0000      	Open  	;
 P694            	NODOE           	NODOF           	152.3170    	230.8000    	0.0200      	0.0000      	Open  	;
 P695            	NODOF           	NODOH           	333.2800    	230.8000    	0.0200      	0.0000      	Open  	;
 P696            	NODOV           	NODOZ           	249.0670    	184.6000    	0.0200      	0.0000      	Open  	;
 P697            	NODOM           	NODOM'          	361.4130    	184.6000    	0.0200      	0.0000      	Open  	;
 P698            	NODOH           	NODOI           	284.5450    	230.8000    	0.0200      	0.0000      	Open  	;
 P700            	2A.N1.085       	2A.N1.084       	81.9880     	184.6000    	0.0200      	0.0000      	Open  	;
 P701            	B186-16         	DER16.1         	193.9130    	147.6000    	0.0200      	0.0000      	Open  	;
 P702            	B267-20         	B269-20         	68.0980     	101.6000    	0.0200      	0.0000      	Open  	;
 P703            	2A.P1.068       	2A.P1.066       	119.2800    	184.6000    	0.0200      	0.0000      	Open  	;
 P734            	DER2.2          	B10-2           	91.2700     	101.6000    	0.0200      	0.0000      	Open  	;
 P735            	DER2.1          	DER2.2          	117.9620    	101.6000    	0.0200      	0.0000      	Open  	;
 P736            	DERB.1.2        	DERB.1.1        	28.1660     	101.6000    	0.0200      	0.0000      	Open  	;
 P737            	B3-1            	B4-1            	136.4810    	101.6000    	0.0200      	0.0000      	Open  	;
 P738            	B21-3           	DER3.2          	33.1630     	101.6000    	0.0200      	0.0000      	Open  	;
 P739            	B22-3           	B23-3           	73.4740     	101.6000    	0.0200      	0.0000      	Open  	;
 P740            	B25-3           	B28-3           	118.3860    	101.6000    	0.0200      	0.0000      	Open  	;
 P741            	B27-3           	B26-3           	124.6040    	101.6000    	0.0200      	0.0000      	Open  	;
 P742            	DER6.1          	B86-6           	106.3420    	101.6000    	0.0200      	0.0000      	Open  	;
 P743            	B85-6           	B84-6           	83.4440     	101.6000    	0.0200      	0.0000      	Open  	;
 P744            	B55-8           	B54-8           	43.5870     	101.6000    	0.0200      	0.0000      	Open  	;
 P745            	DER9.3          	B159-9          	131.1840    	101.6000    	0.0200      	0.0000      	Open  	;
 P746            	B135-11         	B134-11         	29.3920     	101.6000    	0.0200      	0.0000      	Open  	;
 P747            	B134-11         	DER11.1         	42.0880     	101.6000    	0.0200      	0.0000      	Open  	;
 P748            	DER11.1         	B132-11         	33.2980     	101.6000    	0.0200      	0.0000      	Open  	;
 P749            	B139-12         	DER12.2         	73.7780     	101.6000    	0.0200      	0.0000      	Open  	;
 P750            	DER12.2         	B141-12         	75.2980     	101.6000    	0.0200      	0.0000      	Open  	;
 P751            	DER12.A.1       	B109-12a        	122.1980    	147.6000    	0.0200      	0.0000      	Open  	;
 P752            	DER16.1         	B190-16         	117.3790    	147.6000    	0.0200      	0.0000      	Open  	;
 P753            	B181-16         	DER16.2         	57.0600     	101.6000    	0.0200      	0.0000      	Open  	;
 P754            	DER15.1         	B165-15         	88.3930     	101.6000    	0.0200      	0.0000      	Open  	;
 P755            	B264-20         	B263-20         	68.8670     	147.6000    	0.0200      	0.0000      	Open  	;
 P756            	NODOO           	2A.O1.049       	42.4720     	184.6000    	0.0200      	0.0000      	Open  	;
 P757            	2A.P1.078       	2A.P1.077       	48.4890     	184.6000    	0.0200      	0.0000      	Open  	;
 P758            	2A.P1.077       	2A.P1.076       	48.3720     	184.6000    	0.0200      	0.0000      	Open  	;
 P759            	2A.P1.066       	2A.P1.065       	55.3120     	184.6000    	0.0200      	0.0000      	Open  	;
 P760            	2A.M'2.164      	2A.M'2.165      	46.8870     	147.6000    	0.0200      	0.0000      	Open  	;
 P764            	B246-18         	DERB.18         	49.6780     	147.6000    	0.0200      	0.0000      	Open  	;
 P765            	B245-18         	B246-18         	69.1630     	147.6000    	0.0200      	0.0000      	Open  	;
 P766            	B244-18         	B245-18         	161.5810    	147.6000    	0.0200      	0.0000      	Open  	;
 P767            	B243-18         	B244-18         	82.5000     	147.6000    	0.0200      	0.0000      	Open  	;
 P768            	B242-18         	B243-18         	35.2280     	101.6000    	0.0200      	0.0000      	Open  	;
 P769            	B241-18         	B242-18         	102.9760    	101.6000    	0.0200      	0.0000      	Open  	;
 P770            	B255-18         	DERB.18         	167.4120    	101.6000    	0.0200      	0.0000      	Open  	;
 P771            	DER18.1         	B255-18         	34.6700     	101.6000    	0.0200      	0.0000      	Open  	;
 P772            	B256-18         	DER18.1         	86.5510     	101.6000    	0.0200      	0.0000      	Open  	;
 P773            	B257-18         	B256-18         	36.2320     	101.6000    	0.0200      	0.0000      	Open  	;
 P774            	B254-18         	B253-18         	55.6800     	101.6000    	0.0200      	0.0000      	Open  	;
 P775            	B253-18         	B252-18         	44.6530     	101.6000    	0.0200      	0.0000      	Open  	;
 P776            	B252-18         	B251-18         	45.1800     	101.6000    	0.0200      	0.0000      	Open  	;
 P777            	B247-18         	DERB.18         	42.3680     	101.6000    	0.0200      	0.0000      	Open  	;
 P778            	B248-18         	B247-18         	79.0140     	101.6000    	0.0200      	0.0000      	Open  	;
 P779            	B292-19         	B293-19         	44.5490     	101.6000    	0.0200      	0.0000      	Open  	;
 P780            	B293-19         	B294-19         	78.9270     	101.6000    	0.0200      	0.0000      	Open  	;
 P781            	2A.E1.046       	2A.E1.047       	66.2490     	101.6000    	0.0200      	0.0000      	Open  	;
 P782            	2A.Z1.468       	2A.Z1.469       	37.1780     	101.6000    	0.0200      	0.0000      	Open  	;
 P787            	B165-15         	B166-15         	60.4100     	101.6000    	0.0200      	0.0000      	Open  	;
 P788            	2A.C1.007       	2A.C1.008       	236.3700    	101.6000    	0.0200      	0.0000      	Open  	;
 P789            	2A.L1.127       	NODOL           	15.8420     	101.6000    	0.0200      	0.0000      	Open  	;
 P790            	2A.O1.062       	2A.O1.063       	26.9550     	101.6000    	0.0200      	0.0000      	Open  	;
 P791            	2A.P1.065       	NODOP           	21.8870     	184.6000    	0.0200      	0.0000      	Open  	;
 P797            	NODOQ           	NODOR           	574.6310    	184.6000    	0.0200      	0.0000      	Open  	;
 P798            	NODOR           	NODOS           	202.4040    	184.6000    	0.0200      	0.0000      	Open  	;
 P799            	NODOS           	NODOT           	408.1530    	184.6000    	0.0200      	0.0000      	Open  	;
 P800            	NODOT           	NODOU           	203.9660    	184.6000    	0.0200      	0.0000      	Open  	;
 P801            	NODOO           	NODOP           	381.3640    	184.6000    	0.0200      	0.0000      	Open  	;
 P802            	DERA            	DERB14          	97.1600     	299.6000    	0.0200      	0.0000      	Open  	;
 P803            	DERB14          	NODOB1          	176.8750    	299.6000    	0.0200      	0.0000      	Open  	;
 P805            	DERB.15         	DERB.17         	787.5870    	152.0000    	0.0200      	0.0000      	Open  	;
 P806            	NODOB1          	DERB.16         	770.6340    	299.6000    	0.0200      	0.0000      	Open  	;
 P807            	DERB.16         	DERB.15         	594.0900    	290.8000    	0.0200      	0.0000      	Open  	;
 P808            	B38-4           	B37-4           	93.7170     	101.6000    	0.0200      	0.0000      	Open  	;
 P809            	B37-4           	B36-4           	137.2580    	101.6000    	0.0200      	0.0000      	Open  	;
 P810            	B40-4           	B41-4           	92.6050     	101.6000    	0.0200      	0.0000      	Open  	;
 P812            	2A.M1.133       	DERM.1          	8.7970      	101.6000    	0.0200      	0.0000      	Open  	;
 P813            	B269-20         	DER20.2         	4.9430      	101.6000    	0.0200      	0.0000      	Open  	;
 P814            	B9-1            	DERB.1          	10.0200     	101.6000    	0.0200      	0.0000      	Open  	;
 P815            	B38-4           	B39-4           	49.0000     	101.6000    	0.0200      	0.0000      	Open  	;
 P816            	B39-4           	B40-4           	117.1940    	101.6000    	0.0200      	0.0000      	Open  	;
 P821            	NODOI           	2A.I1.121       	37.6400     	101.6000    	0.0200      	0.0000      	Open  	;
 1               	DERB.6          	DERB.5          	104.2200    	152.0000    	0.0200      	0.0000      	Open  	;
 2               	DERB.5          	DERB4           	152.7300    	152.0000    	0.0200      	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]
 NODE 	DERB.16         	der
 NODE 	DERB.13         	der
 NODE 	DERB.20         	der
 NODE 	DERB.8          	der
 NODE 	NODOL           	nodo
 NODE 	NODOM           	nodo
 NODE 	NODOH           	nodo
 NODE 	NODOB1          	der
 NODE 	DERB.18         	der
 NODE 	NODOB           	nodo
 NODE 	NODOQ           	nodo
 NODE 	NODOI           	nodo
 NODE 	NODOV           	nodo
 NODE 	NODOD           	nodo
 NODE 	NODOE           	nodo
 NODE 	DERB.3          	der
 NODE 	DERB.2          	der
 NODE 	DERB.7          	der
 NODE 	NODOO           	nodo
 NODE 	NODON           	nodo
 NODE 	B8-1            	der
 NODE 	DERB.1.1        	der
 NODE 	DER2.1          	der
 NODE 	B18-2           	der
 NODE 	DER3.2          	der
 NODE 	B20-3           	der
 NODE 	B45-5           	der
 NODE 	DER5.2          	der
 NODE 	DER5.1          	der
 NODE 	DERB.5          	der
 NODE 	B29-5           	der
 NODE 	B30-5           	der
 NODE 	DER6.2          	der
 NODE 	B91-6           	der
 NODE 	B15-1           	der
 NODE 	B14-1           	der
 NODE 	B13-1           	der
 NODE 	DER3.1          	der
 NODE 	B21-3           	der
 NODE 	DER4.1          	der
 NODE 	B33-4           	der
 NODE 	B31-4           	der
 NODE 	B32-4           	der
 NODE 	B238-20         	der
 NODE 	B239-20         	der
 NODE 	B194-17         	der
 NODE 	B193-17         	der
 NODE 	B65-9           	der
 NODE 	B66-9           	der
 NODE 	B104-10         	der
 NODE 	B105-10         	der
 NODE 	B110-12a        	der
 NODE 	DER12.A.1       	der
 NODE 	B140-12         	der
 NODE 	DER12.2         	der
 NODE 	DER12.1         	der
 NODE 	B142-12         	der
 NODE 	DER16.1         	der
 NODE 	B187-16         	der
 NODE 	DER11.1         	der
 NODE 	B133-11         	der
 NODE 	B122-12a        	der
 NODE 	B123-12a        	der
 NODE 	B219-14         	der
 NODE 	B295-14         	der
 NODE 	B221-14         	der
 NODE 	DER14.1         	der
 NODE 	B127-11         	der
 NODE 	DERB.11         	der
 NODE 	B62-9           	der
 NODE 	B63-9           	der
 NODE 	DER10.2         	der
 NODE 	B102-10         	der
 NODE 	DERB.10         	der
 NODE 	DER10.1         	der
 NODE 	B120-12a        	der
 NODE 	DER12.A.4       	der
 NODE 	B111-12a        	der
 NODE 	DER12.A.2       	der
 NODE 	2A.M'2.163      	nodo
 NODE 	2A.M'2.162      	nodo
 NODE 	2A.M1.148       	nodo
 NODE 	2A.M1.147       	nodo
 NODE 	2A.H1.115       	nodo
 NODE 	2A.H1.117       	nodo
 NODE 	2A.I2.122       	nodo
 NODE 	2A.I2.123       	nodo
 NODE 	2A.F1.105       	nodo
 NODE 	2A.F1.106       	nodo
 NODE 	2A.F1.099       	nodo
 NODE 	2A.F1.100       	nodo
 NODE 	DERP.1          	nodo
 NODE 	2A.P1.081       	nodo
 NODE 	2A.P1.068       	nodo
 NODE 	2A.P1.067       	nodo
 NODE 	DERO1           	nodo
 NODE 	2A.O1.051       	nodo
 NODE 	2A.F1.108       	nodo
 NODE 	2A.F1.109       	nodo
 NODE 	2A.S1.023       	nodo
 NODE 	2A.S1.024       	nodo
 NODE 	2A.C1.008       	nodo
 NODE 	2A.C1.013       	nodo
 NODE 	2A.R1.021       	nodo
 NODE 	2A.R1.018       	nodo
 NODE 	NODOU           	nodo
 NODE 	2A.U2.036       	nodo
 NODE 	2A.O1.058       	nodo
 NODE 	B109-12a        	der
 NODE 	DERB12.a        	der
 NODE 	B231-20         	der
 NODE 	B232-20         	der
 NODE 	2A.B1.001       	nodo
 NODE 	B1-1            	der
 NODE 	B2-1            	der
 NODE 	B128-11         	der
 NODE 	B147-12         	der
 NODE 	B296-12         	der
 NODE 	DERB4           	der
 NODE 	2A.M'2.157      	nodo
 NODE 	NODOM'          	nodo
 NODE 	2A.M'2.172      	nodo
 NODE 	2A.M'2.174      	nodo
 NODE 	2A.P1.082       	nodo
 NODE 	2A.P1.080       	nodo
 NODE 	2A.U3.037       	nodo
 NODE 	NODOR           	nodo
 NODE 	2A.R1.014       	nodo
 NODE 	2A.Q1.004       	nodo
 NODE 	2A.Q1.003       	nodo
 NODE 	DERB.19         	der
 NODE 	B284-19         	der
 NODE 	B283-19         	der
 NODE 	DER20.1         	der
 NODE 	B265-20         	der
 NODE 	B248-18         	der
 NODE 	B250-18         	der
 NODE 	B156-13         	der
 NODE 	B155-13         	der
 NODE 	DER14.2         	der
 NODE 	B222-14         	der
 NODE 	B182-16         	der
 NODE 	B181-16         	der
 NODE 	DERM'.1         	nodo
 NODE 	2A.M'2.182      	nodo
 NODE 	2A.Z1.468       	nodo
 NODE 	DERZ.1          	nodo
 NODE 	2A.Z1.471       	nodo
 NODE 	2A.Z1.481       	nodo
 NODE 	2A.V1.462       	nodo
 NODE 	2A.V1.461       	nodo
 NODE 	2A.I2.126       	nodo
 NODE 	2A.I2.125       	nodo
 NODE 	2A.H2.119       	nodo
 NODE 	2A.H2.118       	nodo
 NODE 	2A.H3.120       	nodo
 NODE 	2A.N1.097       	nodo
 NODE 	2A.N1.096       	nodo
 NODE 	2A.N1.086       	nodo
 NODE 	2A.N1.090       	nodo
 NODE 	2A.N1.089       	nodo
 NODE 	2A.N1.088       	nodo
 NODE 	2A.L1.132       	nodo
 NODE 	2A.L1.131       	nodo
 NODE 	DERL.1          	nodo
 NODE 	2A.L1.129       	nodo
 NODE 	2A.M1.152       	nodo
 NODE 	2A.M1.145       	nodo
 NODE 	2A.M1.146       	nodo
 NODE 	2A.M1.156       	nodo
 NODE 	2A.M1.154       	nodo
 NODE 	2A.F1.114       	nodo
 NODE 	2A.F1.113       	nodo
 NODE 	2A.F1.104       	nodo
 NODE 	2A.F1.101       	nodo
 NODE 	2A.F1.102       	nodo
 NODE 	2A.E1.046       	nodo
 NODE 	2A.O1.061       	nodo
 NODE 	2A.O1.060       	nodo
 NODE 	2A.O1.057       	nodo
 NODE 	2A.O1.056       	nodo
 NODE 	2A.O1.053       	nodo
 NODE 	2A.O1.052       	nodo
 NODE 	2A.D1.043       	nodo
 NODE 	2A.D1.042       	nodo
 NODE 	2A.D1.045       	nodo
 NODE 	2A.D1.044       	nodo
 NODE 	DERD.1          	nodo
 NODE 	2A.D1.040       	nodo
 NODE 	NODOC           	nodo
 NODE 	2A.C1.007       	nodo
 NODE 	2A.Q1.005       	nodo
 NODE 	NODOS           	nodo
 NODE 	2A.S1.022       	nodo
 NODE 	NODOT           	nodo
 NODE 	DERT.1          	nodo
 NODE 	2A.T2.029       	nodo
 NODE 	2A.T1.029       	nodo
 NODE 	2A.T1.028       	nodo
 NODE 	2A.U1.035       	nodo
 NODE 	2A.U1.034       	nodo
 NODE 	DERB.17         	der
 NODE 	B200-17         	der
 NODE 	B197-17         	der
 NODE 	B198-17         	der
 NODE 	2A.M1.134       	nodo
 NODE 	2A.M1.137       	nodo
 NODE 	2A.M1.138       	nodo
 NODE 	DER20.2         	der
 NODE 	B268-20         	der
 NODE 	B235-20         	der
 NODE 	B236-20         	der
 NODE 	B276-19         	der
 NODE 	B275-19         	der
 NODE 	B277-19         	der
 NODE 	B278-19         	der
 NODE 	B291-19         	der
 NODE 	B290-19         	der
 NODE 	B240-18         	der
 NODE 	B241-18         	der
 NODE 	B249-18         	der
 NODE 	B258-18         	der
 NODE 	B257-18         	der
 NODE 	DER18.1         	der
 NODE 	B254-18         	der
 NODE 	DERB.15         	der
 NODE 	B170-15         	der
 NODE 	B163-15         	der
 NODE 	B162-15         	der
 NODE 	B171-15         	der
 NODE 	DER16.2         	der
 NODE 	B180-16         	der
 NODE 	B183-16         	der
 NODE 	B188-16         	der
 NODE 	B189-16         	der
 NODE 	B191-16         	der
 NODE 	B230-16         	der
 NODE 	DER16.3         	der
 NODE 	B228-16         	der
 NODE 	B216-14         	der
 NODE 	B217-14         	der
 NODE 	B149-13         	der
 NODE 	B152-13         	der
 NODE 	B151-13         	der
 NODE 	B137-12         	der
 NODE 	B138-12         	der
 NODE 	B125-12a        	der
 NODE 	B124-12a        	der
 NODE 	B121-12a        	der
 NODE 	B112-12a        	der
 NODE 	B89-6           	der
 NODE 	DER6.1          	der
 NODE 	B86-6           	der
 NODE 	B85-6           	der
 NODE 	B93-6           	der
 NODE 	B92-6           	der
 NODE 	B88-6           	der
 NODE 	B87-6           	der
 NODE 	B52BIS-5        	der
 NODE 	B52-5           	der
 NODE 	B49-5           	der
 NODE 	B48-5           	der
 NODE 	B71-9           	der
 NODE 	B70-9           	der
 NODE 	B68-9           	der
 NODE 	B69-9           	der
 NODE 	B61-9           	der
 NODE 	B161-9          	der
 NODE 	B160-9          	der
 NODE 	DERB.9          	der
 NODE 	B64-9           	der
 NODE 	B60-8           	der
 NODE 	B75-7           	der
 NODE 	B81-7           	der
 NODE 	B82-7           	der
 NODE 	B97-10          	der
 NODE 	B98-10          	der
 NODE 	B99-10          	der
 NODE 	B100-10         	der
 NODE 	B9-1            	der
 NODE 	B7-1            	der
 NODE 	DERB.1.2        	der
 NODE 	B6-1            	der
 NODE 	B5-1            	der
 NODE 	B4-1            	der
 NODE 	B3-1            	der
 NODE 	B11-1           	der
 NODE 	B12-1           	der
 NODE 	DER2.2          	der
 NODE 	B17-2           	der
 NODE 	B16-2           	der
 NODE 	B22-3           	der
 NODE 	B23-3           	der
 NODE 	B24-3           	der
 NODE 	B25-3           	der
 NODE 	B28-3           	der
 NODE 	B27-3           	der
 NODE 	B19-3           	der
 NODE 	B38-4           	der
 NODE 	B34-4           	der
 NODE 	B35-4           	der
 NODE 	B44-5           	der
 NODE 	B43-5           	der
 NODE 	B42-5           	der
 NODE 	B46-5           	der
 NODE 	DER5.3          	der
 NODE 	B50-5           	der
 NODE 	B51-5           	der
 NODE 	B47-5           	der
 NODE 	DERB.6          	der
 NODE 	B84-6           	der
 NODE 	B83-6           	der
 NODE 	B90-6           	der
 NODE 	B74-7           	der
 NODE 	B73-7           	der
 NODE 	B72-7           	der
 NODE 	B76-7           	der
 NODE 	DER7.2          	der
 NODE 	B80-7           	der
 NODE 	B77-7           	der
 NODE 	B78-7           	der
 NODE 	B79-7           	der
 NODE 	B297-7          	der
 NODE 	B59-8           	der
 NODE 	B58-8           	der
 NODE 	B57-8           	der
 NODE 	B56-8           	der
 NODE 	B55-8           	der
 NODE 	B54-8           	der
 NODE 	B53-8           	der
 NODE 	B67-9           	der
 NODE 	DER9.3          	der
 NODE 	B159-9          	der
 NODE 	B298-9          	der
 NODE 	B157-9          	der
 NODE 	B158-9          	der
 NODE 	B96-10          	der
 NODE 	B95-10          	der
 NODE 	B94-10          	der
 NODE 	B103-10         	der
 NODE 	B106-10         	der
 NODE 	B107-10         	der
 NODE 	B101-10         	der
 NODE 	B108-10         	der
 NODE 	B129-11         	der
 NODE 	B130-11         	der
 NODE 	B136-11         	der
 NODE 	B135-11         	der
 NODE 	B132-11         	der
 NODE 	B131-11         	der
 NODE 	DERB.12         	der
 NODE 	B146-12         	der
 NODE 	B145-12         	der
 NODE 	B144-12         	der
 NODE 	B143-12         	der
 NODE 	B139-12         	der
 NODE 	B141-12         	der
 NODE 	B113-12a        	der
 NODE 	B114-12a        	der
 NODE 	DER12.A.3       	der
 NODE 	B116-12a        	der
 NODE 	B115-12a        	der
 NODE 	B117-12a        	der
 NODE 	B118-12a        	der
 NODE 	B119-12a        	der
 NODE 	B153-13         	der
 NODE 	B152'-13        	der
 NODE 	B154-13         	der
 NODE 	B150-13         	der
 NODE 	B148-13         	der
 NODE 	DERB14          	der
 NODE 	B223-14         	der
 NODE 	B224-14         	der
 NODE 	B220-14         	der
 NODE 	B218-14         	der
 NODE 	B172-15         	der
 NODE 	B173-15         	der
 NODE 	B174-15         	der
 NODE 	B175-15         	der
 NODE 	B176-15         	der
 NODE 	B177-15         	der
 NODE 	B178-15         	der
 NODE 	DER15.1         	der
 NODE 	B164-15         	der
 NODE 	B166-15         	der
 NODE 	B167-15         	der
 NODE 	B168-15         	der
 NODE 	B169-15         	der
 NODE 	B192-16         	der
 NODE 	B229-16         	der
 NODE 	B225-16         	der
 NODE 	B227-16         	der
 NODE 	B226-16         	der
 NODE 	B190-16         	der
 NODE 	B186-16         	der
 NODE 	B179-16         	der
 NODE 	B184-16         	der
 NODE 	B185-16         	der
 NODE 	B195-17         	der
 NODE 	B196-17         	der
 NODE 	B199-17         	der
 NODE 	B285-19         	der
 NODE 	B286-19         	der
 NODE 	B287-19         	der
 NODE 	B288-19         	der
 NODE 	B292-19         	der
 NODE 	B289-19         	der
 NODE 	B282-19         	der
 NODE 	B281-19         	der
 NODE 	B280-19         	der
 NODE 	B279-19         	der
 NODE 	B274-19         	der
 NODE 	B273-19         	der
 NODE 	B272-19         	der
 NODE 	B237-20         	der
 NODE 	B264-20         	der
 NODE 	B263-20         	der
 NODE 	B262-20         	der
 NODE 	B261-20         	der
 NODE 	B260-20         	der
 NODE 	B259-20         	der
 NODE 	B266-20         	der
 NODE 	B267-20         	der
 NODE 	B270-20         	der
 NODE 	B271-20         	der
 NODE 	B234-20         	der
 NODE 	B233-20         	der
 NODE 	2A.Q1.002       	nodo
 NODE 	2A.Q1.006       	nodo
 NODE 	2A.C1.009       	nodo
 NODE 	2A.C1.010       	nodo
 NODE 	2A.C1.011       	nodo
 NODE 	2A.C1.012       	nodo
 NODE 	2A.R1.015       	nodo
 NODE 	2A.R1.016       	nodo
 NODE 	2A.R1.017       	nodo
 NODE 	2A.R1.019       	nodo
 NODE 	2A.R1.020       	nodo
 NODE 	2A.S1.025       	nodo
 NODE 	2A.S1.026       	nodo
 NODE 	2A.T2.031       	nodo
 NODE 	2A.T2.030       	nodo
 NODE 	2A.T2.032       	nodo
 NODE 	2A.T2.033       	nodo
 NODE 	2A.T1.027       	nodo
 NODE 	2A.D1.038       	nodo
 NODE 	2A.D1.039       	nodo
 NODE 	2A.D1.041       	nodo
 NODE 	2A.E1.047       	nodo
 NODE 	2A.E1.048       	nodo
 NODE 	2A.O1.049       	nodo
 NODE 	2A.O1.050       	nodo
 NODE 	2A.O1.054       	nodo
 NODE 	2A.O1.059       	nodo
 NODE 	2A.O1.062       	nodo
 NODE 	2A.O1.055       	nodo
 NODE 	2A.P1.069       	nodo
 NODE 	2A.P1.070       	nodo
 NODE 	2A.P1.071       	nodo
 NODE 	2A.P1.072       	nodo
 NODE 	2A.P1.073       	nodo
 NODE 	2A.P1.074       	nodo
 NODE 	2A.P1.075       	nodo
 NODE 	2A.P1.076       	nodo
 NODE 	2A.P1.079       	nodo
 NODE 	2A.P1.078       	nodo
 NODE 	2A.N1.083       	nodo
 NODE 	2A.N1.084       	nodo
 NODE 	2A.N1.085       	nodo
 NODE 	2A.N1.092       	nodo
 NODE 	2A.N1.093       	nodo
 NODE 	2A.N1.094       	nodo
 NODE 	2A.N1.095       	nodo
 NODE 	2A.N1.091       	nodo
 NODE 	2A.N1.087       	nodo
 NODE 	2A.F1.098       	nodo
 NODE 	NODOF           	nodo
 NODE 	2A.F1.107       	nodo
 NODE 	2A.F1.110       	nodo
 NODE 	2A.F1.111       	nodo
 NODE 	2A.F1.112       	nodo
 NODE 	2A.F1.103       	nodo
 NODE 	2A.H1.116       	nodo
 NODE 	2A.I2.124       	nodo
 NODE 	2A.V1.460       	nodo
 NODE 	2A.V1.463       	nodo
 NODE 	2A.V1.464       	nodo
 NODE 	2A.V1.465       	nodo
 NODE 	2A.V1.466       	nodo
 NODE 	2A.V1.467       	nodo
 NODE 	2A.Z1.480       	nodo
 NODE 	2A.Z1.479       	nodo
 NODE 	2A.Z1.478       	nodo
 NODE 	2A.Z1.477       	nodo
 NODE 	2A.Z1.476       	nodo
 NODE 	2A.Z1.469       	nodo
 NODE 	2A.Z1.470       	nodo
 NODE 	2A.Z1.472       	nodo
 NODE 	2A.Z1.473       	nodo
 NODE 	2A.Z1.474       	nodo
 NODE 	2A.Z1.475       	nodo
 NODE 	2A.L1.128       	nodo
 NODE 	2A.L1.127       	nodo
 NODE 	2A.L1.130       	nodo
 NODE 	DERM.1          	nodo
 NODE 	2A.M1.133       	nodo
 NODE 	2A.M1.136       	nodo
 NODE 	2A.M1.139       	nodo
 NODE 	2A.M1.140       	nodo
 NODE 	2A.M1.141       	nodo
 NODE 	2A.M1.142       	nodo
 NODE 	2A.M1.143       	nodo
 NODE 	2A.M1.144       	nodo
 NODE 	2A.M1.149       	nodo
 NODE 	2A.M1.150       	nodo
 NODE 	2A.M1.151       	nodo
 NODE 	2A.M1.153       	nodo
 NODE 	2A.M'2.158      	nodo
 NODE 	2A.M'2.159      	nodo
 NODE 	2A.M'2.160      	nodo
 NODE 	2A.M'2.161      	nodo
 NODE 	2A.M'2.164      	nodo
 NODE 	2A.M'2.165      	nodo
 NODE 	2A.M'2.166      	nodo
 NODE 	2A.M'2.167      	nodo
 NODE 	2A.M'2.168      	nodo
 NODE 	2A.M'2.169      	nodo
 NODE 	2A.M'2.170      	nodo
 NODE 	2A.M'2.171      	nodo
 NODE 	2A.M'2.176      	nodo
 NODE 	2A.M'2.175      	nodo
 NODE 	2A.M'2.177      	nodo
 NODE 	2A.M'2.178      	nodo
 NODE 	2A.M'2.179      	nodo
 NODE 	2A.M'2.180      	nodo
 NODE 	2A.M'2.181      	nodo
 NODE 	2A.M'2.183      	nodo
 NODE 	2A.M'2.184      	nodo
 NODE 	2A.M'2.185      	nodo
 NODE 	DERB.1          	der
 NODE 	B269-20         	der
 NODE 	2A.P1.066       	nodo
 NODE 	B10-2           	der
 NODE 	B26-3           	der
 NODE 	B134-11         	der
 NODE 	B165-15         	der
 NODE 	2A.P1.077       	nodo
 NODE 	2A.P1.065       	nodo
 NODE 	B246-18         	der
 NODE 	B245-18         	der
 NODE 	B244-18         	der
 NODE 	B243-18         	der
 NODE 	B242-18         	der
 NODE 	B255-18         	der
 NODE 	B256-18         	der
 NODE 	B253-18         	der
 NODE 	B252-18         	der
 NODE 	B251-18         	der
 NODE 	B247-18         	der
 NODE 	B293-19         	der
 NODE 	B294-19         	der
 NODE 	2A.O1.063       	nodo
 NODE 	NODOP           	nodo
 NODE 	B37-4           	der
 NODE 	B36-4           	der
 NODE 	B40-4           	der
 NODE 	B41-4           	der
 NODE 	B39-4           	der
 NODE 	2A.I1.121       	nodo
 LINK 	P7              	PVC
 LINK 	B233-20         	PVC
 LINK 	P9              	PVC
 LINK 	P11             	PVC
 LINK 	P12             	PVC
 LINK 	P13             	PVC
 LINK 	P14             	PVC
 LINK 	P15             	PVC
 LINK 	P16             	PVC
 LINK 	P20             	PVC
 LINK 	P21             	PVC
 LINK 	P22             	PVC
 LINK 	P23             	PVC
 LINK 	P24             	PVC
 LINK 	P25             	PVC
 LINK 	P26             	PVC
 LINK 	P27             	PVC
 LINK 	P28             	PVC
 LINK 	P29             	PVC
 LINK 	P30             	PVC
 LINK 	P31             	PVC
 LINK 	P77             	PVC
 LINK 	P78             	PVC
 LINK 	P79             	PVC
 LINK 	P80             	PVC
 LINK 	P81             	PVC
 LINK 	P82             	PVC
 LINK 	P83             	PVC
 LINK 	P84             	PVC
 LINK 	P85             	PVC
 LINK 	P86             	PVC
 LINK 	P87             	PVC
 LINK 	P88             	PVC
 LINK 	P89             	PVC
 LINK 	P90             	PVC
 LINK 	P91             	PVC
 LINK 	P92             	PVC
 LINK 	P93             	PVC
 LINK 	P94             	PVC
 LINK 	P95             	PVC
 LINK 	P96             	PVC
 LINK 	P97             	PVC
 LINK 	P98             	PVC
 LINK 	P99             	PVC
 LINK 	P100            	PVC
 LINK 	P101            	PVC
 LINK 	P102            	PVC
 LINK 	P103            	PVC
 LINK 	P104            	PVC
 LINK 	P105            	PVC
 LINK 	P106            	PVC
 LINK 	P107            	PVC
 LINK 	P108            	PVC
 LINK 	P109            	PVC
 LINK 	P110            	PVC
 LINK 	P111            	PVC
 LINK 	P112            	PVC
 LINK 	P113            	PVC
 LINK 	P114            	PVC
 LINK 	P115            	PVC
 LINK 	P116            	PVC
 LINK 	P117            	PVC
 LINK 	P118            	PVC
 LINK 	P119            	PVC
 LINK 	P120            	PVC
 LINK 	P122            	PVC
 LINK 	P123            	PVC
 LINK 	P124            	PVC
 LINK 	P125            	PVC
 LINK 	P129            	PVC
 LINK 	P134            	PVC
 LINK 	P135            	PVC
 LINK 	P136            	PVC
 LINK 	P137            	PVC
 LINK 	P138            	PVC
 LINK 	P139            	PVC
 LINK 	P140            	PVC
 LINK 	P141            	PVC
 LINK 	P142            	PVC
 LINK 	P143            	PVC
 LINK 	P144            	PVC
 LINK 	P145            	PVC
 LINK 	P146            	PVC
 LINK 	P147            	PVC
 LINK 	P148            	PVC
 LINK 	P149            	PVC
 LINK 	P150            	PVC
 LINK 	P151            	PVC
 LINK 	P152            	PVC
 LINK 	P153            	PVC
 LINK 	P154            	PVC
 LINK 	P155            	PVC
 LINK 	P156            	PVC
 LINK 	P157            	PVC
 LINK 	P158            	PVC
 LINK 	P159            	PVC
 LINK 	P160            	PVC
 LINK 	P161            	PVC
 LINK 	P162            	PVC
 LINK 	P163            	PVC
 LINK 	P164            	PVC
 LINK 	P165            	PVC
 LINK 	P166            	PVC
 LINK 	P167            	PVC
 LINK 	P168            	PVC
 LINK 	P169            	PVC
 LINK 	P170            	PVC
 LINK 	P171            	PVC
 LINK 	P172            	PVC
 LINK 	P173            	PVC
 LINK 	P174            	PVC
 LINK 	P175            	PVC
 LINK 	P176            	PVC
 LINK 	P177            	PVC
 LINK 	P178            	PVC
 LINK 	P179            	PVC
 LINK 	P180            	PVC
 LINK 	P181            	PVC
 LINK 	P182            	PVC
 LINK 	P183            	PVC
 LINK 	P184            	PVC
 LINK 	P185            	PVC
 LINK 	P186            	PVC
 LINK 	P187            	PVC
 LINK 	P188            	PVC
 LINK 	P189            	PVC
 LINK 	P190            	PVC
 LINK 	P191            	PVC
 LINK 	P192            	PVC
 LINK 	P193            	PVC
 LINK 	P194            	PVC
 LINK 	P195            	PVC
 LINK 	P196            	PVC
 LINK 	P197            	PVC
 LINK 	P198            	PVC
 LINK 	P199            	PVC
 LINK 	P200            	PVC
 LINK 	P201            	PVC
 LINK 	P202            	PVC
 LINK 	P203            	PVC
 LINK 	P204            	PVC
 LINK 	P205            	PVC
 LINK 	P206            	PVC
 LINK 	P207            	PVC
 LINK 	P208            	PVC
 LINK 	P209            	PVC
 LINK 	P210            	PVC
 LINK 	P211            	PVC
 LINK 	P219            	PVC
 LINK 	P220            	PVC
 LINK 	P221            	PVC
 LINK 	P222            	PVC
 LINK 	P223            	PVC
 LINK 	P224            	PVC
 LINK 	P225            	PVC
 LINK 	P226            	PVC
 LINK 	P227            	PVC
 LINK 	P228            	PVC
 LINK 	P229            	PVC
 LINK 	P230            	PVC
 LINK 	P231            	PVC
 LINK 	P232            	PVC
 LINK 	P233            	PVC
 LINK 	P234            	PVC
 LINK 	P235            	PVC
 LINK 	P355            	PVC
 LINK 	P356            	PVC
 LINK 	P357            	PVC
 LINK 	P358            	PVC
 LINK 	P359            	PVC
 LINK 	P360            	PVC
 LINK 	P361            	PVC
 LINK 	P362            	PVC
 LINK 	P363            	PVC
 LINK 	P364            	PVC
 LINK 	P365            	PVC
 LINK 	P366            	PVC
 LINK 	P367            	PVC
 LINK 	P368            	PVC
 LINK 	P369            	PVC
 LINK 	P370            	PVC
 LINK 	P371            	PVC
 LINK 	P372            	PVC
 LINK 	P373            	PVC
 LINK 	P374            	PVC
 LINK 	P375            	PVC
 LINK 	P376            	PVC
 LINK 	P377            	PVC
 LINK 	P378            	PVC
 LINK 	P379            	PVC
 LINK 	P380            	PVC
 LINK 	P381            	PVC
 LINK 	P382            	PVC
 LINK 	P383            	PVC
 LINK 	P384            	PVC
 LINK 	P385            	PVC
 LINK 	P386            	PVC
 LINK 	P387            	PVC
 LINK 	P388            	PVC
 LINK 	P389            	PVC
 LINK 	P390            	PVC
 LINK 	P391            	PVC
 LINK 	P392            	PVC
 LINK 	P393            	PVC
 LINK 	P394            	PVC
 LINK 	P395            	PVC
 LINK 	P396            	PVC
 LINK 	P397            	PVC
 LINK 	P398            	PVC
 LINK 	P399            	PVC
 LINK 	P400            	PVC
 LINK 	P401            	PVC
 LINK 	P402            	PVC
 LINK 	P403            	PVC
 LINK 	P404            	PVC
 LINK 	P405            	PVC
 LINK 	P406            	PVC
 LINK 	P407            	PVC
 LINK 	P408            	PVC
 LINK 	P409            	PVC
 LINK 	P410            	PVC
 LINK 	P411            	PVC
 LINK 	P412            	PVC
 LINK 	P413            	PVC
 LINK 	P414            	PVC
 LINK 	P415            	PVC
 LINK 	P416            	PVC
 LINK 	P417            	PVC
 LINK 	P418            	PVC
 LINK 	P419            	PVC
 LINK 	P420            	PVC
 LINK 	P421            	PVC
 LINK 	P422            	PVC
 LINK 	P423            	PVC
 LINK 	P424            	PVC
 LINK 	P425            	PVC
 LINK 	P426            	PVC
 LINK 	P427            	PVC
 LINK 	P428            	PVC
 LINK 	P429            	PVC
 LINK 	P430            	PVC
 LINK 	P431            	PVC
 LINK 	P432            	PVC
 LINK 	P433            	PVC
 LINK 	P434            	PVC
 LINK 	P435            	PVC
 LINK 	P436            	PVC
 LINK 	P437            	PVC
 LINK 	P438            	PVC
 LINK 	P439            	PVC
 LINK 	P440            	PVC
 LINK 	P441            	PVC
 LINK 	P442            	PVC
 LINK 	P443            	PVC
 LINK 	P444            	PVC
 LINK 	P445            	PVC
 LINK 	P446            	PVC
 LINK 	P447            	PVC
 LINK 	P448            	PVC
 LINK 	P449            	PVC
 LINK 	P450            	PVC
 LINK 	P451            	PVC
 LINK 	P452            	PVC
 LINK 	P453            	PVC
 LINK 	P454            	PVC
 LINK 	P455            	PVC
 LINK 	P456            	PVC
 LINK 	P457            	PVC
 LINK 	P458            	PVC
 LINK 	P459            	PVC
 LINK 	P460            	PVC
 LINK 	P461            	PVC
 LINK 	P462            	PVC
 LINK 	P463            	PVC
 LINK 	P464            	PVC
 LINK 	P465            	PVC
 LINK 	P466            	PVC
 LINK 	P467            	PVC
 LINK 	P468            	PVC
 LINK 	P469            	PVC
 LINK 	P470            	PVC
 LINK 	P471            	PVC
 LINK 	P472            	PVC
 LINK 	P473            	PVC
 LINK 	P474            	PVC
 LINK 	P475            	PVC
 LINK 	P476            	PVC
 LINK 	P477            	PVC
 LINK 	P478            	PVC
 LINK 	P479            	PVC
 LINK 	P480            	PVC
 LINK 	P481            	PVC
 LINK 	P482            	PVC
 LINK 	P483            	PVC
 LINK 	P484            	PVC
 LINK 	P485            	PVC
 LINK 	P486            	PVC
 LINK 	P487            	PVC
 LINK 	P488            	PVC
 LINK 	P489            	PVC
 LINK 	P490            	PVC
 LINK 	P491            	PVC
 LINK 	P492            	PVC
 LINK 	P493            	PVC
 LINK 	P494            	PVC
 LINK 	P495            	PVC
 LINK 	P496            	PVC
 LINK 	P497            	PVC
 LINK 	P498            	PVC
 LINK 	P499            	PVC
 LINK 	P500            	PVC
 LINK 	P501            	PVC
 LINK 	P502            	PVC
 LINK 	P503            	PVC
 LINK 	P504            	PVC
 LINK 	P505            	PVC
 LINK 	P506            	PVC
 LINK 	P507            	PVC
 LINK 	P508            	PVC
 LINK 	P509            	PVC
 LINK 	P510            	PVC
 LINK 	P511            	PVC
 LINK 	P512            	PVC
 LINK 	P513            	PVC
 LINK 	P514            	PVC
 LINK 	P515            	PVC
 LINK 	P516            	PVC
 LINK 	P517            	PVC
 LINK 	P518            	PVC
 LINK 	P519            	PVC
 LINK 	P520            	PVC
 LINK 	P521            	PVC
 LINK 	P522            	PVC
 LINK 	P523            	PVC
 LINK 	P524            	PVC
 LINK 	P525            	PVC
 LINK 	P526            	PVC
 LINK 	P527            	PVC
 LINK 	P528            	PVC
 LINK 	P529            	PVC
 LINK 	P530            	PVC
 LINK 	P531            	PVC
 LINK 	P532            	PVC
 LINK 	P533            	PVC
 LINK 	P534            	PVC
 LINK 	P535            	PVC
 LINK 	P536            	PVC
 LINK 	P537            	PVC
 LINK 	P538            	PVC
 LINK 	P539            	PVC
 LINK 	P540            	PVC
 LINK 	P541            	PVC
 LINK 	P542            	PVC
 LINK 	P543            	PVC
 LINK 	P544            	PVC
 LINK 	P545            	PVC
 LINK 	P546            	PVC
 LINK 	P547            	PVC
 LINK 	P548            	PVC
 LINK 	P549            	PVC
 LINK 	P550            	PVC
 LINK 	P551            	PVC
 LINK 	P552            	PVC
 LINK 	P553            	PVC
 LINK 	P554            	PVC
 LINK 	P555            	PVC
 LINK 	P556            	PVC
 LINK 	P557            	PVC
 LINK 	P558            	PVC
 LINK 	P559            	PVC
 LINK 	P560            	PVC
 LINK 	P561            	PVC
 LINK 	P562            	PVC
 LINK 	P563            	PVC
 LINK 	P564            	PVC
 LINK 	P565            	PVC
 LINK 	P566            	PVC
 LINK 	P567            	PVC
 LINK 	P568            	PVC
 LINK 	P569            	PVC
 LINK 	P570            	PVC
 LINK 	P571            	PVC
 LINK 	P572            	PVC
 LINK 	P573            	PVC
 LINK 	P574            	PVC
 LINK 	P575            	PVC
 LINK 	P576            	PVC
 LINK 	P577            	PVC
 LINK 	P578            	PVC
 LINK 	P579            	PVC
 LINK 	P580            	PVC
 LINK 	P581            	PVC
 LINK 	P582            	PVC
 LINK 	P583            	PVC
 LINK 	P584            	PVC
 LINK 	P585            	PVC
 LINK 	P586            	PVC
 LINK 	P587            	PVC
 LINK 	P588            	PVC
 LINK 	P589            	PVC
 LINK 	P590            	PVC
 LINK 	P591            	PVC
 LINK 	P592            	PVC
 LINK 	P593            	PVC
 LINK 	P594            	PVC
 LINK 	P595            	PVC
 LINK 	P596            	PVC
 LINK 	P597            	PVC
 LINK 	2A.F1.111       	PVC
 LINK 	P599            	PVC
 LINK 	P600            	PVC
 LINK 	P601            	PVC
 LINK 	P602            	PVC
 LINK 	P603            	PVC
 LINK 	P604            	PVC
 LINK 	P605            	PVC
 LINK 	P606            	PVC
 LINK 	P607            	PVC
 LINK 	P608            	PVC
 LINK 	P609            	PVC
 LINK 	P610            	PVC
 LINK 	P611            	PVC
 LINK 	P612            	PVC
 LINK 	P613            	PVC
 LINK 	P614            	PVC
 LINK 	P615            	PVC
 LINK 	P616            	PVC
 LINK 	P617            	PVC
 LINK 	P618            	PVC
 LINK 	P619            	PVC
 LINK 	P620            	PVC
 LINK 	P621            	PVC
 LINK 	P622            	PVC
 LINK 	P623            	PVC
 LINK 	P624            	PVC
 LINK 	P625            	PVC
 LINK 	P626            	PVC
 LINK 	P627            	PVC
 LINK 	P628            	PVC
 LINK 	P629            	PVC
 LINK 	P630            	PVC
 LINK 	P631            	PVC
 LINK 	P632            	PVC
 LINK 	P633            	PVC
 LINK 	P634            	PVC
 LINK 	P635            	PVC
 LINK 	P636            	PVC
 LINK 	P637            	PVC
 LINK 	P638            	PVC
 LINK 	P639            	PVC
 LINK 	P640            	PVC
 LINK 	P641            	PVC
 LINK 	P642            	PVC
 LINK 	P643            	PVC
 LINK 	P644            	PVC
 LINK 	P645            	PVC
 LINK 	P646            	PVC
 LINK 	P647            	PVC
 LINK 	P648            	PVC
 LINK 	P649            	PVC
 LINK 	P650            	PVC
 LINK 	P651            	PVC
 LINK 	P652            	PVC
 LINK 	P653            	PVC
 LINK 	P654            	PVC
 LINK 	P655            	PVC
 LINK 	P656            	PVC
 LINK 	P657            	PVC
 LINK 	P658            	PVC
 LINK 	P659            	PVC
 LINK 	P660            	PVC
 LINK 	P661            	PVC
 LINK 	P662            	PVC
 LINK 	P663            	PVC
 LINK 	P664            	PVC
 LINK 	P665            	PVC
 LINK 	P666            	PVC
 LINK 	P667            	PVC
 LINK 	P675            	PVC
 LINK 	P676            	PVC
 LINK 	P678            	PVC
 LINK 	P679            	PVC
 LINK 	P680            	PVC
 LINK 	P681            	PVC
 LINK 	P682            	PVC
 LINK 	P683            	PVC
 LINK 	P684            	PVC
 LINK 	P689            	PVC
 LINK 	P690            	PVC
 LINK 	P691            	PVC
 LINK 	P692            	PVC
 LINK 	P693            	PVC
 LINK 	P694            	PVC
 LINK 	P695            	PVC
 LINK 	P696            	PVC
 LINK 	P697            	PVC
 LINK 	P698            	PVC
 LINK 	P700            	PVC
 LINK 	P701            	PVC
 LINK 	P702            	PVC
 LINK 	P703            	PVC
 LINK 	P734            	PVC
 LINK 	P735            	PVC
 LINK 	P736            	PVC
 LINK 	P737            	PVC
 LINK 	P738            	PVC
 LINK 	P739            	PVC
 LINK 	P740            	PVC
 LINK 	P741            	PVC
 LINK 	P742            	PVC
 LINK 	P743            	PVC
 LINK 	P744            	PVC
 LINK 	P745            	PVC
 LINK 	P746            	PVC
 LINK 	P747            	PVC
 LINK 	P748            	PVC
 LINK 	P749            	PVC
 LINK 	P750            	PVC
 LINK 	P751            	PVC
 LINK 	P752            	PVC
 LINK 	P753            	PVC
 LINK 	P754            	PVC
 LINK 	P755            	PVC
 LINK 	P756            	PVC
 LINK 	P757            	PVC
 LINK 	P758            	PVC
 LINK 	P759            	PVC
 LINK 	P760            	PVC
 LINK 	P764            	PVC
 LINK 	P765            	PVC
 LINK 	P766            	PVC
 LINK 	P767            	PVC
 LINK 	P768            	PVC
 LINK 	P769            	PVC
 LINK 	P770            	PVC
 LINK 	P771            	PVC
 LINK 	P772            	PVC
 LINK 	P773            	PVC
 LINK 	P774            	PVC
 LINK 	P775            	PVC
 LINK 	P776            	PVC
 LINK 	P777            	PVC
 LINK 	P778            	PVC
 LINK 	P779            	PVC
 LINK 	P780            	PVC
 LINK 	P781            	PVC
 LINK 	P782            	PVC
 LINK 	P787            	PVC
 LINK 	P788            	PVC
 LINK 	P789            	PVC
 LINK 	P790            	PVC
 LINK 	P791            	PVC
 LINK 	P797            	PVC
 LINK 	P798            	PVC
 LINK 	P799            	PVC
 LINK 	P800            	PVC
 LINK 	P801            	PVC
 LINK 	P802            	PVC
 LINK 	P803            	PVC
 LINK 	P805            	PVC
 LINK 	P806            	PVC
 LINK 	P807            	PVC
 LINK 	P808            	PVC
 LINK 	P809            	PVC
 LINK 	P810            	PVC
 LINK 	P812            	PVC
 LINK 	P813            	PVC
 LINK 	P814            	PVC
 LINK 	P815            	PVC
 LINK 	P816            	PVC
 LINK 	P821            	PVC
 LINK 	1               	PVC
 LINK 	2               	PVC

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]



[RULES]










[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	D-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
DERB.16         	509507.040        	4544163.980       
DERB.13         	509329.810        	4544157.840       
DERB.20         	509818.340        	4543947.250       
NODOB3          	509066.830        	4545396.660       
DERB.8          	509191.150        	4545415.670       
NODOL           	511139.070        	4542561.650       
NODOM           	511567.910        	4542702.420       
NODOH           	511092.820        	4542409.830       
NODOB1          	509178.150        	4543473.600       
DERB.18         	509382.010        	4543357.500       
NODOB           	509904.690        	4542818.220       
NODOQ           	509829.300        	4542979.540       
NODOI           	511320.370        	4542330.460       
NODOV           	511412.180        	4542255.130       
NODOD           	510426.490        	4542652.150       
NODOE           	510701.480        	4542621.100       
DERB.3          	508465.130        	4545849.340       
DERB.2          	508492.300        	4546001.110       
DERB.7          	508820.050        	4545449.050       
NODOO           	510796.830        	4542822.820       
NODON           	511270.150        	4543241.290       
B8-1            	508151.740        	4546250.870       
DERB.1.1        	508207.470        	4546165.890       
DER2.1          	508431.670        	4546014.840       
B18-2           	508438.570        	4546037.890       
DER3.2          	508349.820        	4545937.710       
B20-3           	508341.030        	4545894.430       
B45-5           	508656.660        	4545812.720       
DER5.2          	508638.880        	4545772.640       
DER5.1          	508541.540        	4545727.630       
DERB.5          	508607.950        	4545700.080       
B29-5           	508525.600        	4545700.710       
B30-5           	508573.750        	4545824.720       
DER6.2          	508311.500        	4545454.940       
B91-6           	508255.310        	4545390.720       
B15-1           	508146.470        	4545769.750       
B14-1           	508179.250        	4545828.050       
B13-1           	508241.000        	4545888.510       
DER3.1          	508390.110        	4545864.280       
B21-3           	508382.480        	4545932.000       
DER4.1          	508704.770        	4545974.680       
B33-4           	508725.750        	4545959.480       
B31-4           	508590.740        	4546029.420       
B32-4           	508645.620        	4546017.770       
B238-20         	509578.910        	4543777.460       
B239-20         	509605.210        	4543739.620       
B194-17         	510673.460        	4544640.680       
B193-17         	510617.430        	4544677.590       
B65-9           	509314.410        	4545353.950       
B66-9           	509356.290        	4545321.070       
B104-10         	508765.940        	4544715.260       
B105-10         	508713.420        	4544764.580       
B110-12a        	508934.850        	4544471.210       
DER12.A.1       	508965.340        	4544445.820       
B140-12         	509474.610        	4544776.400       
DER12.2         	509450.190        	4544725.830       
DER12.1         	509406.740        	4544522.880       
B142-12         	509439.140        	4544501.220       
DER16.1         	509575.410        	4544291.360       
B187-16         	509606.150        	4544261.470       
DER11.1         	509214.980        	4544935.460       
B133-11         	509177.460        	4544973.730       
B122-12a        	508645.860        	4544074.970       
B123-12a        	508675.430        	4544029.050       
B219-14         	508986.730        	4543832.090       
B295-14         	508995.450        	4543938.510       
B221-14         	508962.450        	4543626.430       
DER14.1         	509011.860        	4543616.210       
B127-11         	509197.480        	4545081.060       
DERB.11         	509045.330        	4544919.340       
B62-9           	509337.510        	4545301.360       
B63-9           	509379.300        	4545261.570       
DER10.2         	508867.100        	4544725.650       
B102-10         	508910.140        	4544689.460       
DERB.10         	509005.750        	4544982.370       
DER10.1         	508831.520        	4544830.970       
B120-12a        	508446.500        	4544217.030       
DER12.A.4       	508473.860        	4544172.300       
B111-12a        	508814.360        	4544410.890       
DER12.A.2       	508865.180        	4544335.950       
2A.M'2.163      	511968.980        	4542905.940       
2A.M'2.162      	512012.910        	4542928.220       
2A.M1.148       	511381.420        	4543196.490       
2A.M1.147       	511412.250        	4543189.300       
2A.H1.115       	511088.700        	4542390.420       
2A.H1.117       	511159.110        	4542365.570       
2A.I2.122       	511299.830        	4542352.010       
2A.I2.123       	511363.690        	4542538.790       
2A.F1.105       	510956.880        	4542737.910       
2A.F1.106       	511076.580        	4542653.120       
2A.F1.099       	510886.730        	4542628.760       
2A.F1.100       	510957.740        	4542590.930       
DERP.1          	511125.660        	4543866.500       
2A.P1.081       	511185.020        	4543814.700       
2A.P1.068       	511022.030        	4543290.550       
2A.P1.067       	510949.690        	4543185.980       
DERO1           	510658.340        	4542902.130       
2A.O1.051       	510606.460        	4542853.550       
2A.F1.108       	511050.290        	4542861.040       
2A.F1.109       	511138.230        	4542796.980       
2A.S1.023       	510301.220        	4543477.230       
2A.S1.024       	510264.470        	4543415.500       
2A.C1.008       	510158.000        	4542934.620       
2A.C1.013       	510205.830        	4542909.650       
2A.R1.021       	510186.050        	4543092.020       
2A.R1.018       	510247.430        	4543220.340       
NODOU           	510633.090        	4543977.180       
2A.U2.036       	510728.700        	4544063.460       
2A.O1.058       	510803.100        	4542843.540       
B109-12a        	509056.710        	4544526.970       
DERB12.a        	509069.960        	4544538.560       
B231-20         	509605.440        	4544072.430       
B232-20         	509689.800        	4544118.060       
2A.B1.001       	509875.670        	4542859.220       
B1-1            	507776.700        	4546243.960       
B2-1            	507847.270        	4546208.780       
B128-11         	509060.180        	4544896.830       
B147-12         	509203.870        	4544439.920       
B296-12         	509183.600        	4544466.580       
DERB4           	508663.350        	4545837.340       
2A.M'2.157      	511897.040        	4542732.140       
NODOM'          	511924.250        	4542738.960       
2A.M'2.172      	511909.830        	4543260.070       
2A.M'2.174      	511861.710        	4543255.970       
2A.P1.082       	511015.690        	4543989.480       
2A.P1.080       	511110.460        	4543878.150       
2A.U3.037       	510790.940        	4543836.840       
NODOR           	510050.930        	4543414.550       
2A.R1.014       	510064.760        	4543399.180       
2A.Q1.004       	509981.620        	4543207.470       
2A.Q1.003       	509912.100        	4543089.670       
DERB.19         	509539.080        	4543285.230       
B284-19         	509487.310        	4543103.640       
B283-19         	509610.530        	4543335.950       
DER20.1         	509902.460        	4543874.180       
B265-20         	509870.360        	4543827.930       
B248-18         	509277.710        	4543419.150       
B250-18         	509217.320        	4543455.900       
B156-13         	509142.410        	4544004.450       
B155-13         	509039.180        	4544027.200       
DER14.2         	508990.720        	4543781.170       
B222-14         	509030.140        	4543770.880       
B182-16         	509799.290        	4544535.630       
B181-16         	509749.850        	4544585.810       
DERM'.1         	511703.960        	4543572.190       
2A.M'2.182      	511779.900        	4543549.940       
NODOZ           	511649.620        	4542281.970       
2A.Z1.468       	511677.950        	4542291.280       
DERZ.1          	511785.280        	4542269.680       
2A.Z1.471       	511784.730        	4542228.920       
2A.Z1.481       	511644.640        	4542294.930       
2A.V1.462       	511457.790        	4542276.850       
2A.V1.461       	511401.970        	4542241.700       
2A.I2.126       	511181.070        	4542411.760       
2A.I2.125       	511214.840        	4542417.570       
2A.H2.119       	511017.610        	4542450.680       
2A.H2.118       	511058.980        	4542430.280       
2A.H3.120       	511128.770        	4542518.300       
2A.N1.097       	511310.220        	4543741.980       
2A.N1.096       	511339.780        	4543720.490       
2A.N1.086       	511458.400        	4543533.710       
2A.N1.090       	511384.570        	4543557.570       
2A.N1.089       	511644.160        	4543434.160       
2A.N1.088       	511570.010        	4543460.780       
2A.L1.132       	511229.380        	4542803.340       
2A.L1.131       	511337.800        	4542756.220       
DERL.1          	511244.750        	4542635.700       
2A.L1.129       	511229.450        	4542663.710       
2A.M1.152       	511295.570        	4543078.390       
2A.M1.145       	511389.010        	4543059.680       
2A.M1.146       	511395.550        	4543093.720       
2A.M1.156       	511707.960        	4543263.510       
2A.M1.154       	511665.550        	4543105.330       
2A.F1.114       	511172.490        	4543157.260       
2A.F1.113       	511109.140        	4543112.760       
2A.F1.104       	510858.930        	4542831.830       
2A.F1.101       	510926.390        	4542693.880       
2A.F1.102       	510861.630        	4542735.440       
2A.E1.046       	510691.870        	4542646.860       
2A.O1.061       	510838.310        	4543530.860       
2A.O1.060       	510790.430        	4543465.400       
2A.O1.057       	510516.140        	4543150.000       
2A.O1.056       	510566.050        	4543142.280       
2A.O1.053       	510559.750        	4542994.240       
2A.O1.052       	510613.120        	4542949.930       
2A.D1.043       	510429.770        	4542968.180       
2A.D1.042       	510383.690        	4542893.890       
2A.D1.045       	510510.230        	4542844.490       
2A.D1.044       	510460.760        	4542865.790       
DERD.1          	510390.450        	4542835.370       
2A.D1.040       	510365.210        	4542832.810       
NODOC           	509984.960        	4542791.220       
2A.C1.007       	509987.890        	4542798.230       
2A.Q1.005       	509857.050        	4543140.550       
NODOS           	510189.270        	4543560.740       
2A.S1.022       	510240.930        	4543526.880       
NODOT           	510485.710        	4543836.660       
DERT.1          	510495.080        	4543823.910       
2A.T2.029       	510488.960        	4543816.660       
2A.T1.029       	510551.360        	4543903.460       
2A.T1.028       	510521.010        	4543875.210       
2A.U1.035       	510568.160        	4543918.190       
2A.U1.034       	510598.300        	4543946.730       
DERB.17         	510378.330        	4544517.180       
B200-17         	510445.170        	4544557.550       
B197-17         	510582.140        	4544512.750       
B198-17         	510650.110        	4544487.020       
2A.M1.135       	511375.790        	4542772.900       
2A.M1.134       	511443.730        	4542784.100       
2A.M1.137       	511623.630        	4542895.220       
2A.M1.138       	511691.480        	4542851.370       
DER20.2         	509728.170        	4543624.170       
B268-20         	509779.800        	4543596.570       
B235-20         	509762.320        	4543986.450       
B236-20         	509652.170        	4543860.220       
B276-19         	509830.140        	4543414.470       
B275-19         	509844.010        	4543480.670       
B277-19         	509757.610        	4543349.840       
B278-19         	509707.360        	4543305.460       
B291-19         	509606.590        	4542990.930       
B290-19         	509623.700        	4543070.700       
B240-18         	509423.200        	4543741.480       
B241-18         	509440.020        	4543694.960       
B249-18         	509325.280        	4543487.160       
B258-18         	509369.870        	4543087.580       
B257-18         	509393.150        	4543182.580       
DER18.1         	509346.250        	4543254.700       
B254-18         	509258.830        	4543224.070       
DERB.15         	509787.330        	4544687.000       
B170-15         	509820.980        	4544829.700       
B163-15         	509737.290        	4544855.060       
B162-15         	509758.410        	4544878.180       
B171-15         	509799.660        	4544660.740       
DER16.2         	509715.800        	4544572.060       
B180-16         	509691.280        	4544598.010       
B183-16         	509731.570        	4544557.460       
B188-16         	509536.920        	4544368.100       
B189-16         	509523.540        	4544327.530       
B191-16         	509509.610        	4544150.320       
B230-16         	509435.460        	4543989.190       
DER16.3         	509369.220        	4543839.110       
B228-16         	509322.690        	4543869.030       
B216-14         	508767.890        	4543777.900       
B217-14         	508838.710        	4543800.960       
B149-13         	509263.710        	4544290.970       
B152-13         	509106.360        	4544205.940       
B151-13         	509119.870        	4544243.050       
B137-12         	509346.240        	4544899.910       
B138-12         	509357.870        	4544809.910       
B125-12a        	508589.740        	4543948.270       
B124-12a        	508574.390        	4543979.330       
B121-12a        	508489.040        	4544126.140       
B112-12a        	508875.880        	4544324.120       
B89-6           	508369.640        	4545356.570       
DER6.1          	508428.450        	4545424.360       
B86-6           	508497.130        	4545505.550       
B85-6           	508556.270        	4545450.330       
B93-6           	508126.610        	4545573.600       
B92-6           	508241.830        	4545517.890       
B88-6           	508233.780        	4545569.160       
B87-6           	508269.460        	4545636.180       
B52BIS-5        	508883.530        	4545683.970       
B52-5           	508874.970        	4545645.890       
B49-5           	508865.130        	4545522.300       
B48-5           	508779.160        	4545549.590       
B71-9           	509621.790        	4545507.840       
B70-9           	509555.330        	4545413.840       
B68-9           	509487.710        	4545315.260       
B69-9           	509675.670        	4545347.670       
B61-9           	509279.000        	4545360.460       
B161-9          	509693.520        	4544904.860       
B160-9          	509656.120        	4544973.650       
DERB.9          	509352.360        	4545314.370       
B64-9           	509526.550        	4545145.130       
B60-8           	509230.960        	4545451.540       
B75-7           	508861.610        	4545395.790       
B81-7           	508402.530        	4545114.460       
B82-7           	508395.900        	4545133.880       
B97-10          	508773.120        	4544875.500       
B98-10          	508868.810        	4544806.000       
B99-10          	508912.350        	4544772.000       
B100-10         	508939.030        	4544751.790       
B9-1            	508294.360        	4546181.640       
B7-1            	508060.880        	4546100.150       
DERB.1.2        	508179.590        	4546161.860       
B6-1            	508032.500        	4546156.210       
B5-1            	507990.750        	4546256.100       
B4-1            	507937.360        	4546272.440       
B3-1            	507914.690        	4546190.130       
B11-1           	508089.330        	4546008.610       
B12-1           	508062.660        	4545899.750       
DER2.2          	508315.610        	4546035.520       
B17-2           	508383.060        	4546228.900       
B16-2           	508432.810        	4546313.710       
B22-3           	508357.010        	4545715.950       
B23-3           	508314.940        	4545685.130       
B24-3           	508255.220        	4545697.560       
B25-3           	508451.330        	4545793.830       
B28-3           	508471.430        	4545707.760       
B27-3           	508485.080        	4545782.720       
B19-3           	508306.680        	4545903.450       
B38-4           	508839.590        	4546106.250       
B34-4           	508747.640        	4545940.530       
B35-4           	508769.120        	4545918.820       
B44-5           	508695.970        	4545782.660       
B43-5           	508783.430        	4545795.870       
B42-5           	508887.160        	4545810.550       
B46-5           	508581.930        	4545644.490       
DER5.3          	508684.640        	4545619.790       
B50-5           	508801.460        	4545605.010       
B51-5           	508864.010        	4545597.150       
B47-5           	508680.170        	4545582.740       
DERB.6          	508561.380        	4545607.270       
B84-6           	508623.920        	4545401.470       
B83-6           	508483.810        	4545290.920       
B90-6           	508360.360        	4545461.460       
B74-7           	508928.190        	4545422.770       
B73-7           	508986.460        	4545427.570       
B72-7           	509044.560        	4545405.350       
B76-7           	508693.700        	4545346.060       
DER7.2          	508645.770        	4545310.150       
B80-7           	508527.810        	4545225.660       
B77-7           	508662.980        	4545286.120       
B78-7           	508660.500        	4545231.810       
B79-7           	508554.240        	4545149.740       
B297-7          	508533.660        	4544992.750       
B59-8           	509276.180        	4545504.410       
B58-8           	509330.290        	4545573.420       
B57-8           	509281.830        	4545591.560       
B56-8           	509250.160        	4545598.980       
B55-8           	509145.140        	4545618.050       
B54-8           	509153.250        	4545660.880       
B53-8           	509164.850        	4545719.390       
B67-9           	509429.590        	4545347.960       
DER9.3          	509548.410        	4545125.770       
B159-9          	509642.430        	4545034.480       
B298-9          	509687.290        	4544943.630       
B157-9          	509541.170        	4545117.600       
B158-9          	509572.030        	4545090.240       
B96-10          	508840.780        	4545025.080       
B95-10          	508894.350        	4545094.770       
B94-10          	508942.780        	4545152.490       
B103-10         	508816.880        	4544671.330       
B106-10         	508806.600        	4544584.820       
B107-10         	508742.990        	4544523.340       
B101-10         	509029.430        	4544684.290       
B108-10         	508718.870        	4544501.790       
B129-11         	509050.880        	4544815.440       
B130-11         	509039.040        	4544739.160       
B136-11         	509088.610        	4544806.430       
B135-11         	509164.650        	4544884.710       
B132-11         	509238.530        	4544936.990       
B131-11         	509272.320        	4544905.330       
DERB.12         	509164.070        	4544366.930       
B146-12         	509149.290        	4544513.080       
B145-12         	509126.620        	4544545.310       
B144-12         	509129.400        	4544566.680       
B143-12         	509326.960        	4544515.870       
B139-12         	509395.640        	4544775.510       
B141-12         	509504.880        	4544674.080       
B113-12a        	508945.340        	4544261.420       
B114-12a        	509006.970        	4544324.550       
DER12.A.3       	508803.330        	4544283.980       
B116-12a        	508795.280        	4544275.130       
B115-12a        	508897.380        	4544175.380       
B117-12a        	508758.770        	4544332.650       
B118-12a        	508645.390        	4544269.020       
B119-12a        	508552.230        	4544217.080       
B153-13         	509244.010        	4544130.780       
B152'-13        	509164.130        	4544174.010       
B154-13         	509069.340        	4544109.240       
B150-13         	509134.860        	4544288.700       
B148-13         	509158.670        	4544354.430       
DERB14          	509093.380        	4543320.580       
B223-14         	509054.580        	4543762.920       
B224-14         	509084.220        	4543755.750       
B220-14         	508988.550        	4543798.040       
B218-14         	508847.430        	4543854.940       
B172-15         	509845.900        	4544562.160       
B173-15         	509894.470        	4544591.130       
B174-15         	509923.420        	4544538.490       
B175-15         	509969.880        	4544426.080       
B176-15         	509953.730        	4544363.330       
B177-15         	509968.040        	4544296.780       
B178-15         	509978.960        	4544290.770       
DER15.1         	509827.960        	4544856.260       
B164-15         	509818.030        	4544862.040       
B166-15         	509916.750        	4544770.330       
B167-15         	510006.400        	4544716.640       
B168-15         	510066.930        	4544676.510       
B169-15         	510106.070        	4544607.610       
B192-16         	509409.430        	4544144.280       
B229-16         	509392.220        	4543889.090       
B225-16         	509301.750        	4543756.170       
B227-16         	509310.160        	4543851.690       
B226-16         	509224.220        	4543786.600       
B190-16         	509513.220        	4544192.430       
B186-16         	509667.000        	4544463.360       
B179-16         	509658.710        	4544580.470       
B184-16         	509762.610        	4544522.030       
B185-16         	509822.730        	4544462.900       
B195-17         	510715.690        	4544611.480       
B196-17         	510835.860        	4544506.040       
B199-17         	510653.110        	4544426.890       
B285-19         	509539.720        	4543097.350       
B286-19         	509506.090        	4543039.120       
B287-19         	509543.140        	4543021.460       
B288-19         	509584.370        	4543000.630       
B292-19         	509634.140        	4542980.570       
B289-19         	509653.300        	4543163.850       
B282-19         	509647.580        	4543387.300       
B281-19         	509693.180        	4543422.180       
B280-19         	509726.740        	4543382.590       
B279-19         	509651.180        	4543295.350       
B274-19         	509911.950        	4543398.950       
B273-19         	509983.670        	4543453.300       
B272-19         	510046.110        	4543533.060       
B237-20         	509543.930        	4543804.880       
B264-20         	509906.890        	4543879.890       
B263-20         	509945.370        	4543937.010       
B262-20         	509985.900        	4543992.810       
B261-20         	510010.290        	4544028.820       
B260-20         	509976.610        	4544052.080       
B259-20         	509939.290        	4544079.900       
B266-20         	509820.640        	4543755.050       
B267-20         	509770.060        	4543684.010       
B270-20         	509669.610        	4543618.690       
B271-20         	509626.960        	4543529.030       
B234-20         	509751.430        	4544070.540       
B233-20         	509723.410        	4544090.910       
2A.Q1.002       	509878.910        	4543037.710       
2A.Q1.006       	509809.550        	4543183.340       
2A.C1.009       	510144.760        	4542981.320       
2A.C1.010       	510100.170        	4543023.970       
2A.C1.011       	510074.840        	4543046.300       
2A.C1.012       	510053.580        	4543064.390       
2A.R1.015       	510118.880        	4543350.900       
2A.R1.016       	510196.210        	4543282.720       
2A.R1.017       	510209.020        	4543267.060       
2A.R1.019       	510366.320        	4543132.850       
2A.R1.020       	510400.800        	4543099.690       
2A.S1.025       	510383.170        	4543465.830       
2A.S1.026       	510452.720        	4543387.520       
2A.T2.031       	510618.120        	4543693.520       
2A.T2.030       	510467.670        	4543789.050       
2A.T2.032       	510573.700        	4543659.340       
2A.T2.033       	510620.600        	4543516.290       
2A.T1.027       	510495.640        	4543851.560       
2A.D1.038       	510419.390        	4542721.100       
2A.D1.039       	510396.170        	4542766.160       
2A.D1.041       	510303.930        	4542826.720       
2A.E1.047       	510662.490        	4542706.230       
2A.E1.048       	510633.960        	4542760.120       
2A.O1.049       	510775.000        	4542859.260       
2A.O1.050       	510722.770        	4542948.750       
2A.O1.054       	510712.400        	4543118.310       
2A.O1.059       	510731.690        	4543405.010       
2A.O1.062       	510616.850        	4543444.710       
2A.O1.055       	510670.820        	4543124.630       
2A.P1.069       	511071.760        	4543363.660       
2A.P1.070       	511043.650        	4543378.060       
2A.P1.071       	511078.900        	4543462.600       
2A.P1.072       	511040.770        	4543483.750       
2A.P1.073       	510982.430        	4543518.750       
2A.P1.074       	510928.430        	4543549.910       
2A.P1.075       	510922.950        	4543609.800       
2A.P1.076       	510904.470        	4543626.330       
2A.P1.079       	511117.820        	4543855.240       
2A.P1.078       	510975.710        	4543691.910       
2A.N1.083       	511328.870        	4543297.890       
2A.N1.084       	511369.700        	4543353.050       
2A.N1.085       	511405.200        	4543426.960       
2A.N1.092       	511498.090        	4543625.040       
2A.N1.093       	511472.360        	4543638.140       
2A.N1.094       	511433.820        	4543658.840       
2A.N1.095       	511392.630        	4543690.060       
2A.N1.091       	511325.450        	4543574.580       
2A.N1.087       	511518.970        	4543485.320       
2A.F1.098       	510825.040        	4542534.070       
NODOF           	510813.390        	4542517.770       
2A.F1.107       	510993.910        	4542787.980       
2A.F1.110       	511114.750        	4542939.900       
2A.F1.111       	511010.610        	4543030.800       
2A.F1.112       	511071.310        	4543078.560       
2A.F1.103       	510835.100        	4542751.950       
2A.H1.116       	511060.870        	4542300.230       
2A.I2.124       	511256.110        	4542386.170       
2A.V1.460       	511365.500        	4542207.350       
2A.V1.463       	511486.740        	4542266.680       
2A.V1.464       	511511.130        	4542265.470       
2A.V1.465       	511530.960        	4542261.260       
2A.V1.466       	511580.980        	4542264.480       
2A.V1.467       	511606.370        	4542153.390       
2A.Z1.480       	511709.670        	4542326.290       
2A.Z1.479       	511777.290        	4542354.430       
2A.Z1.478       	511837.810        	4542499.380       
2A.Z1.477       	511819.820        	4542531.220       
2A.Z1.476       	511787.080        	4542584.820       
2A.Z1.469       	511712.560        	4542304.860       
2A.Z1.470       	511748.930        	4542319.460       
2A.Z1.472       	511810.120        	4542269.870       
2A.Z1.473       	511840.310        	4542269.610       
2A.Z1.474       	511866.060        	4542244.230       
2A.Z1.475       	511885.640        	4542152.800       
2A.L1.128       	511234.760        	4542595.290       
2A.L1.127       	511153.210        	4542568.800       
2A.L1.130       	511298.930        	4542713.730       
DERM.1          	511528.190        	4542797.180       
2A.M1.133       	511519.500        	4542795.830       
2A.M1.136       	511574.070        	4542848.660       
2A.M1.139       	511746.970        	4542817.440       
2A.M1.140       	511630.760        	4542978.950       
2A.M1.141       	511591.430        	4543022.410       
2A.M1.142       	511552.650        	4543026.750       
2A.M1.143       	511492.280        	4543035.900       
2A.M1.144       	511443.260        	4543049.210       
2A.M1.149       	511463.270        	4543190.810       
2A.M1.150       	511506.580        	4543247.180       
2A.M1.151       	511554.940        	4543239.990       
2A.M1.153       	511621.180        	4543051.540       
2A.M'2.158      	511975.450        	4542785.530       
2A.M'2.159      	512038.130        	4542827.400       
2A.M'2.160      	512072.070        	4542873.040       
2A.M'2.161      	512049.200        	4542906.390       
2A.M'2.164      	512011.980        	4542963.210       
2A.M'2.165      	512012.470        	4543010.100       
2A.M'2.166      	512010.710        	4543043.110       
2A.M'2.167      	512058.090        	4543065.580       
2A.M'2.168      	512016.270        	4543152.110       
2A.M'2.169      	512025.820        	4543170.050       
2A.M'2.170      	512010.320        	4543194.690       
2A.M'2.171      	511943.260        	4543262.120       
2A.M'2.176      	511892.720        	4543346.070       
2A.M'2.175      	511814.800        	4543251.730       
2A.M'2.177      	511818.940        	4543401.670       
2A.M'2.178      	511778.500        	4543418.530       
2A.M'2.179      	511757.070        	4543442.290       
2A.M'2.180      	511757.020        	4543481.050       
2A.M'2.181      	511719.600        	4543515.810       
2A.M'2.183      	511673.220        	4543607.430       
2A.M'2.184      	511641.720        	4543647.890       
2A.M'2.185      	511626.790        	4543716.040       
DERB.1          	508292.330        	4546171.830       
DERA            	508991.970        	4543259.980       
B269-20         	509731.000        	4543628.220       
2A.P1.066       	511042.110        	4543172.970       
B10-2           	508274.950        	4546082.400       
B26-3           	508509.180        	4545904.970       
B134-11         	509185.280        	4544905.650       
B165-15         	509903.530        	4544810.390       
2A.P1.077       	510939.250        	4543659.950       
2A.P1.065       	511051.080        	4543118.390       
B246-18         	509419.640        	4543389.930       
B245-18         	509467.820        	4543439.560       
B244-18         	509478.150        	4543545.640       
B243-18         	509517.200        	4543618.310       
B242-18         	509532.650        	4543649.970       
B255-18         	509365.210        	4543283.720       
B256-18         	509357.700        	4543190.030       
B253-18         	509207.950        	4543201.440       
B252-18         	509189.800        	4543242.240       
B251-18         	509170.390        	4543283.040       
B247-18         	509347.460        	4543382.010       
B293-19         	509675.250        	4542963.420       
B294-19         	509750.820        	4542940.640       
2A.O1.063       	510589.930        	4543443.390       
NODOP           	511055.050        	4543096.860       
B37-4           	508823.300        	4546198.540       
B36-4           	508737.850        	4546305.960       
B40-4           	508931.940        	4545968.220       
B41-4           	508983.830        	4545891.520       
B39-4           	508864.910        	4546064.290       
2A.I1.121       	511346.350        	4542303.220       
VASCA_GRANDE    	507932.450        	4543123.260       

[VERTICES]
;Link            	X-Coord           	Y-Coord
P7              	509399.550        	4544155.360       
B233-20         	509739.050        	4544006.550       
B233-20         	509775.640        	4544048.180       
B233-20         	509748.300        	4544076.020       
B233-20         	509686.680        	4544120.650       
B233-20         	509588.400        	4544188.700       
B233-20         	509507.040        	4544163.980       
P9              	509108.840        	4545423.180       
P9              	509138.210        	4545425.960       
P12             	511108.720        	4542428.930       
P12             	511124.750        	4542461.340       
P12             	511137.560        	4542485.120       
P12             	511133.020        	4542535.840       
P13             	509260.830        	4543426.080       
P13             	509296.810        	4543407.210       
P14             	509869.080        	4542870.880       
P14             	509844.770        	4542919.930       
P15             	511403.440        	4542248.770       
P16             	510471.690        	4542679.840       
P16             	510491.370        	4542687.880       
P16             	510555.710        	4542790.940       
P16             	510630.940        	4542761.930       
P22             	510763.440        	4542727.440       
P23             	511159.910        	4542629.430       
P23             	511178.810        	4542702.850       
P23             	511211.720        	4542827.780       
P23             	511238.610        	4542904.580       
P23             	511235.410        	4542939.710       
P23             	511246.930        	4543011.240       
P23             	511287.650        	4543066.370       
P23             	511305.340        	4543144.170       
P78             	508219.200        	4545900.280       
P79             	508431.790        	4546014.820       
P81             	508390.110        	4545864.280       
P81             	508402.610        	4545929.240       
P119            	509631.110        	4544050.730       
P122            	507782.960        	4546226.570       
P129            	508704.640        	4545974.770       
P136            	511048.660        	4543947.580       
P141            	509573.050        	4543405.500       
P141            	509589.840        	4543374.160       
P141            	509592.790        	4543356.080       
P141            	509602.080        	4543347.030       
P144            	509228.430        	4543446.960       
P148            	511765.660        	4543572.670       
P152            	511445.600        	4542276.150       
P157            	511102.130        	4542426.910       
P157            	511125.260        	4542467.410       
P157            	511134.410        	4542490.270       
P162            	511224.550        	4542647.600       
P164            	511388.340        	4543065.600       
P165            	511698.630        	4543140.320       
P167            	510939.340        	4542760.740       
P167            	510957.510        	4542745.520       
P167            	510953.710        	4542740.160       
P167            	510956.880        	4542737.910       
P179            	510492.060        	4543827.300       
P186            	511634.870        	4542885.620       
P187            	509746.890        	4543614.590       
P188            	509724.820        	4543945.670       
P189            	509801.420        	4543444.690       
P190            	509730.420        	4543325.670       
P191            	509614.850        	4543020.420       
P193            	509277.710        	4543419.150       
P195            	509308.340        	4543239.290       
P202            	509507.040        	4544163.980       
P205            	508832.970        	4543763.830       
P206            	509353.280        	4544227.930       
P208            	509351.720        	4544864.280       
P208            	509351.960        	4544832.780       
P220            	508548.420        	4545457.660       
P226            	509510.320        	4545307.650       
P227            	509317.060        	4545325.700       
P231            	508820.050        	4545449.050       
P356            	508142.940        	4546156.560       
P361            	508104.060        	4546059.350       
P362            	508089.260        	4546008.360       
P363            	508062.660        	4545899.620       
P365            	508395.440        	4546259.490       
P366            	508378.150        	4545804.190       
P366            	508374.140        	4545799.770       
P367            	508286.930        	4545686.100       
P367            	508281.140        	4545682.830       
P367            	508265.250        	4545685.270       
P370            	508321.850        	4545942.210       
P371            	508824.440        	4546101.380       
P378            	508599.740        	4545682.440       
P379            	508576.710        	4545633.360       
P384            	508746.950        	4545559.230       
P391            	508870.190        	4545408.180       
P391            	508887.280        	4545408.640       
P394            	508820.050        	4545449.050       
P399            	508691.290        	4545257.000       
P401            	508450.920        	4545070.670       
P409            	509387.800        	4545370.410       
P409            	509356.290        	4545321.070       
P411            	509515.440        	4545355.560       
P413            	509668.720        	4544985.260       
P416            	509607.220        	4545063.660       
P416            	509579.530        	4545089.990       
P418            	508855.610        	4544963.560       
P418            	508879.290        	4544987.050       
P420            	508922.130        	4545132.440       
P423            	508812.920        	4544675.040       
P424            	508763.260        	4544625.240       
P426            	508817.460        	4544766.900       
P434            	509203.870        	4544439.920       
P438            	509293.430        	4544573.980       
P438            	509203.870        	4544439.920       
P439            	509379.240        	4544480.160       
P442            	508868.060        	4544338.370       
P442            	508965.010        	4544445.630       
P442            	508965.290        	4544445.870       
P444            	508945.340        	4544261.420       
P448            	508841.970        	4544127.570       
P449            	508675.430        	4544029.050       
P462            	509000.160        	4543685.780       
P463            	509030.310        	4543770.720       
P472            	509984.430        	4544468.700       
P474            	509935.170        	4544315.130       
P478            	509972.390        	4544738.190       
P480            	510103.850        	4544648.020       
P482            	509437.030        	4544147.200       
P488            	509507.040        	4544163.980       
P494            	510557.510        	4544478.880       
P494            	510582.140        	4544512.750       
P497            	510733.500        	4544599.050       
P498            	510681.470        	4544464.490       
P503            	509606.590        	4542990.930       
P504            	509606.590        	4542990.930       
P506            	509614.070        	4543344.640       
P506            	509621.790        	4543354.260       
P507            	509661.030        	4543397.030       
P511            	509679.990        	4543300.940       
P525            	509688.830        	4543658.510       
P527            	509773.350        	4544048.020       
P527            	509735.580        	4544006.740       
P533            	510158.000        	4542934.620       
P533            	510185.780        	4542947.970       
P540            	510252.570        	4543242.580       
P540            	510247.430        	4543220.340       
P541            	510247.430        	4543220.340       
P541            	510299.690        	4543199.890       
P544            	510331.490        	4543522.660       
P546            	510505.530        	4543814.530       
P546            	510615.450        	4543699.540       
P549            	510625.560        	4543604.790       
P549            	510577.980        	4543561.850       
P553            	510436.810        	4542677.700       
P553            	510426.970        	4542667.710       
P562            	510810.050        	4543332.600       
P563            	510704.430        	4543447.830       
P575            	510951.470        	4543590.010       
P577            	511012.190        	4543722.200       
P579            	511125.660        	4543866.500       
P580            	511268.130        	4543245.300       
P595            	510956.880        	4542737.910       
2A.F1.111       	511020.150        	4543019.680       
P611            	511603.630        	4542269.200       
P614            	511852.350        	4542362.540       
P614            	511891.620        	4542402.460       
P618            	511785.770        	4542333.650       
P621            	511856.220        	4542269.800       
P622            	511883.720        	4542188.890       
P625            	511284.800        	4542656.100       
P632            	511676.370        	4542953.970       
P632            	511623.630        	4542895.220       
P633            	511616.210        	4542990.080       
P638            	511412.250        	4543189.300       
P639            	511412.250        	4543189.300       
P640            	511469.030        	4543250.520       
P642            	511591.430        	4543022.410       
P648            	512030.090        	4542934.300       
P667            	511636.700        	4543700.020       
P675            	508259.220        	4546041.380       
P676            	508501.400        	4545632.010       
P676            	508429.160        	4545655.000       
P678            	508803.610        	4545467.350       
P678            	508781.280        	4545483.210       
P678            	508732.990        	4545511.230       
P678            	508667.520        	4545549.060       
P678            	508575.270        	4545601.540       
P679            	509188.680        	4545402.870       
P679            	509219.220        	4545395.490       
P679            	509240.630        	4545387.230       
P679            	509275.210        	4545368.630       
P679            	509296.480        	4545351.360       
P679            	509324.900        	4545324.200       
P679            	509339.650        	4545308.180       
P680            	508963.110        	4545038.800       
P680            	508967.670        	4545055.560       
P680            	509020.960        	4545094.270       
P680            	509024.870        	4545108.340       
P680            	509016.690        	4545128.340       
P680            	508979.710        	4545168.120       
P680            	508926.360        	4545208.090       
P680            	508922.250        	4545220.760       
P680            	508943.840        	4545247.180       
P680            	509047.360        	4545369.340       
P681            	509034.120        	4544942.380       
P682            	509073.480        	4544589.820       
P682            	509076.400        	4544609.320       
P682            	509103.610        	4544621.110       
P682            	509085.690        	4544634.650       
P682            	509056.690        	4544663.690       
P682            	509039.100        	4544686.120       
P682            	509033.650        	4544709.570       
P682            	509034.630        	4544736.870       
P682            	509044.100        	4544788.400       
P682            	509049.200        	4544818.440       
P682            	509055.910        	4544864.740       
P682            	509056.910        	4544893.000       
P683            	509144.300        	4544374.190       
P683            	509047.010        	4544388.120       
P683            	509048.470        	4544395.610       
P683            	509055.640        	4544425.130       
P683            	509061.740        	4544464.290       
P684            	509355.760        	4544228.790       
P684            	509276.770        	4544285.870       
P684            	509228.730        	4544320.550       
P689            	509421.720        	4543338.870       
P690            	507929.270        	4543148.190       
P690            	508059.880        	4543295.570       
P690            	508069.830        	4543325.820       
P690            	508146.470        	4543347.780       
P690            	508203.330        	4543360.400       
P690            	508293.190        	4543312.510       
P690            	508488.600        	4543305.900       
P690            	508631.060        	4543298.940       
P690            	508723.110        	4543276.910       
P690            	508916.340        	4543221.620       
P691            	509866.470        	4542806.160       
P691            	509858.320        	4542803.980       
P691            	509808.270        	4542824.030       
P691            	509778.560        	4542833.250       
P691            	509764.470        	4542833.600       
P691            	509759.350        	4542837.050       
P691            	509731.210        	4542833.500       
P691            	509714.210        	4542835.810       
P691            	509680.780        	4542840.910       
P691            	509643.240        	4542847.280       
P691            	509553.690        	4542875.940       
P691            	509543.710        	4542882.000       
P691            	509513.880        	4542902.040       
P691            	509502.200        	4542907.750       
P691            	509459.400        	4542928.480       
P691            	509396.430        	4542958.220       
P691            	509343.600        	4542989.880       
P691            	509287.540        	4543012.940       
P691            	509236.120        	4543035.670       
P691            	509167.020        	4543045.390       
P691            	509119.420        	4543049.690       
P691            	509058.430        	4543084.820       
P692            	510321.960        	4542645.160       
P692            	510260.110        	4542620.800       
P692            	510220.950        	4542631.610       
P692            	510188.440        	4542640.420       
P692            	510164.530        	4542656.530       
P692            	510148.080        	4542674.500       
P692            	510126.830        	4542699.330       
P692            	510090.000        	4542735.200       
P692            	510074.580        	4542745.770       
P692            	510012.240        	4542779.220       
P693            	509934.570        	4542803.880       
P693            	509909.960        	4542809.560       
P695            	510926.320        	4542454.670       
P695            	510973.120        	4542442.930       
P695            	510986.730        	4542472.420       
P696            	511444.130        	4542278.770       
P696            	511454.960        	4542279.900       
P696            	511461.150        	4542277.750       
P696            	511488.250        	4542270.350       
P696            	511512.340        	4542268.910       
P696            	511532.050        	4542264.390       
P696            	511542.480        	4542263.430       
P696            	511581.810        	4542266.860       
P697            	511699.370        	4542727.870       
P697            	511862.120        	4542750.500       
P698            	511099.780        	4542409.630       
P698            	511162.100        	4542389.060       
P698            	511170.540        	4542416.780       
P698            	511213.770        	4542420.560       
P702            	509770.060        	4543684.010       
P734            	508315.650        	4546035.510       
P734            	508264.390        	4546044.650       
P735            	508315.650        	4546035.510       
P737            	507927.340        	4546186.630       
P737            	507912.220        	4546281.920       
P739            	508349.310        	4545678.290       
P740            	508435.140        	4545713.870       
P741            	508485.080        	4545782.720       
P742            	508497.130        	4545505.550       
P745            	509551.290        	4545123.160       
P745            	509612.460        	4545067.580       
P746            	509175.610        	4544895.830       
P748            	509227.480        	4544948.000       
P750            	509470.540        	4544707.240       
P753            	509733.140        	4544601.480       
P754            	509876.810        	4544826.480       
P765            	509467.820        	4543439.560       
P766            	509478.150        	4543545.640       
P766            	509463.740        	4543517.440       
P766            	509516.990        	4543488.170       
P767            	509517.200        	4543618.310       
P770            	509448.650        	4543323.580       
P770            	509385.820        	4543354.140       
P772            	509330.900        	4543198.210       
P776            	509189.800        	4543242.240       
P778            	509277.710        	4543419.150       
P787            	509931.800        	4544793.020       
P788            	510009.560        	4542838.420       
P788            	510048.960        	4542893.780       
P788            	510065.590        	4542917.140       
P788            	510098.650        	4542924.770       
P788            	510158.000        	4542934.620       
P797            	509807.370        	4543008.620       
P797            	509801.680        	4543033.860       
P797            	509802.830        	4543065.860       
P797            	509800.170        	4543112.410       
P797            	509795.590        	4543162.860       
P797            	509798.740        	4543209.600       
P797            	509806.750        	4543230.840       
P797            	509808.590        	4543235.730       
P797            	509827.180        	4543265.690       
P797            	509873.930        	4543302.240       
P797            	509880.820        	4543315.820       
P797            	509921.830        	4543345.890       
P797            	509939.750        	4543356.610       
P797            	509990.970        	4543391.090       
P797            	510013.550        	4543402.510       
P797            	510028.910        	4543410.280       
P798            	510055.200        	4543424.190       
P798            	510085.600        	4543448.050       
P798            	510121.320        	4543490.610       
P799            	510197.180        	4543575.950       
P799            	510239.480        	4543619.050       
P799            	510264.130        	4543648.790       
P799            	510353.570        	4543738.980       
P799            	510384.960        	4543770.150       
P799            	510429.860        	4543798.740       
P800            	510530.300        	4543886.410       
P800            	510560.840        	4543915.020       
P801            	510803.450        	4542840.580       
P801            	510837.380        	4542901.910       
P801            	510933.390        	4542993.380       
P802            	509008.450        	4543268.310       
P802            	509086.970        	4543313.280       
P803            	509124.240        	4543355.730       
P803            	509131.230        	4543363.690       
P805            	509836.480        	4544836.890       
P805            	509877.200        	4544815.980       
P805            	510030.580        	4544724.970       
P805            	510108.450        	4544677.080       
P805            	510226.720        	4544596.130       
P806            	509200.180        	4543525.210       
P806            	509254.520        	4543686.670       
P806            	509298.900        	4543760.820       
P806            	509368.200        	4543839.770       
P806            	509444.840        	4544016.010       
P806            	509507.040        	4544163.980       
P807            	509648.960        	4544410.030       
P807            	509709.780        	4544551.330       
P807            	509787.300        	4544686.950       
P815            	508839.590        	4546106.250       
P816            	508874.960        	4546047.640       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	506637.590        	4541926.330       	512330.850        	4546908.560       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
